"Type"|"Name"|"Status"|"Risk Ranking"|"Affected Entity"|"Deficiency"|"Details or Resolution Options"
"Possible Cause"|"Alarm, public-address, paging, radio, or other emergency-communication system stops working."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Nothing has been recorded in this field.]"
"Possible Cause"|"Compressor cooling inadequate. [UPDATE - SYSTEM SPECIFIC]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"In the facility's ammonia-refrigeration system, this might be caused by [UPDATE BASED ON COMPRESSORS TYPES AND COOLING METHODS]
* for the water-cooled reciprocating compressors
- clogging or scaling in the cooling heads or their tubing,
- water supply inadequate,
- water temperature too high,
* for the ammonia-refrigerant cooled reciprocating compressors
- ammonia supply inadequate,
- stop valve closed,
- strainer clogged,
- liquid-supply solenoid valve problem causing inadequate flow,
- thermostatic expansion valve problem causing inadequate flow,
- clogging or oil-buildup in the cooling heads or their tubing, or
- suction regulator problem causing inadequate flow or too much back pressure,
* for the liquid-injection cooled screw compressors, on the ammonia-refrigerant piping for oil cooling
- ammonia supply inadequate,
- liquid-supply solenoid fails shut,
- stop valve closed,
- strainer clogged,
- thermostatic expansion valve, motorized valve, or pump problem [IF APPLICABLE],
* for the thermosiphon cooled screw compressors, on the ammonia-refrigerant piping for oil cooling
- ammonia supply inadequate,
- oil accumulation on ammonia side of oil-cooling heat exchanger,
- stop valve closed,
* for all compressors, oil-circulation problems.
* Oil circulation problems may result from a:
- filter gasket failure,
- filter clogged,
- float problem in oil-return piping from an oil separator (typically for reciprocating compressors),
- oil leak,
- oil control valve problem,
- oil feed valve closed accidentally,
- oil pressure control not set properly, or
- oil pump problem, on a screw compressor, while it is starting."
"Possible Cause"|"Compressor starved -- little or no inlet-gas flow and low-suction pressure shutoff does not work."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Nothing has been recorded in this field.]"
"Possible Cause"|"Concrete cracking, creep, efflorescence, sagging, or spalling."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Nothing has been recorded in this field.]"
"Possible Cause"|"Condensation"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Moisture condenses onto surfaces when they are below the dew point of the air that touches them, for example,
* relief vent or other piping open to the atmosphere is partly located in spaces with temperatures below the dew point at the piping's atmospheric outlet,
* hot-gas and defrost-return piping that cools below the dew point when no gas is flowing (no defrosting occurring),
* supports of cold vessels in warm rooms (unless insulated),
* receivers, high-pressure and thermosiphon, if they are in rooms that are warmer that the condensing temperature of the condensers that feed them (so refrigerant is evaporating in these receivers, cooling them),
* walls of vessels and piping, including level columns, near the liquid level, if they contain liquid below the dew point of the air near their exteriors."
"Possible Cause"|"Control valve allows too little or no flow, including expansion, gas-powered, motorized, and solenoid valves and regulators."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Includes,
- hand-expansion valve opened too few turns,
- hot-gas supply to gas-powered valves inadequate or controls problem (not applicable to the facility),
- motor or motor-control problem,
- orifice, for minimum flow, plugged or too small,
- solenoid coil problem on spring-closed (solenoid opened) regulators or valves,
- relief regulator or valve -- for hydrostatic or liquid pressure relief -- allows inadequate flow or opens at a pressure that is too high,
- regulator or solenoid valve pilot tube or passage clogged or other problem,
- thermostatic-expansion valve bulb, tubing, or mechanical problem,
- and so forth."
"Possible Cause"|"Control valve allows too much flow or remains fully open -- but not including shocks from expansion valves too far open."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Includes,
- hand-expansion valve opened too many turns,
- gas-powered valves controls problem or rapid leak-by pilot hot-gas solenoid (not applicable to the facility),
- leak by valve-seat seal,
- motor or motor-control problem, on motorized valves,
- spring problem with spring-closed regulators or valves, like solenoid valves and many pressure regulators,
- thermostatic-expansion valve bulb, tubing, or mechanical problem,
- and so forth."
"Possible Cause"|"Controls are confusing, cumbersome, difficult, or inadequate -- such as too dim, exposed, loud, quiet, sensitive, or small."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Controls do not account for human factors."
"Possible Cause"|"Cooling-water treatment or spray patterns for evaporative condensers is inadequate."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Includes anything that causes 
* evaporative-condenser coil corrosion or erosion, such as
- water corrosive to coil exterior surface, typically galvanized or stainless steel,
- spray-nozzle problem causing water impingement to erode galvanized finish on coil,
* reduced heat transfer, such as
- biofilm growth, like slimy coatings on coils,
- scale on coils,
- uneven water distribution and inadequate water flow over portions of the coil."
"Possible Cause"|"Corroding, cracking, deteriorating, flexing, stretching, warping, or wear."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"For example, due to
* insulation or paint problem,
* rubbing by something loose,
* fluid impingement,
* galvanic corrosion, such as
- a smaller amount of carbon steel (less noble) in electrical contact (attached without an insulator in between) to a larger amount of stainless steel (more noble)."
"Possible Cause"|"Corrosive materials in vicinity."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"For example, 
* corrosive materials are mixed, stored, transferred, or used nearby or
* cleaning or sanitizing with corrosive materials.
"
"Possible Cause"|"Defrost, hot gas, time for pump down, soft gas, defrost, equalization (bleed), or freeze on (rechill) is unsafely reduced. [OK?]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"For example, for faster production or to keep temperatures adequately low in product or room air."
"Possible Cause"|"Defrost, hot gas, timing is unsafe normally, at the start or end of a power outage or blip, when loads are low, etc. [OK?]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Some examples are below.
* An ammonia-refrigerant suction control valve rapidly opens (or regulates at a lower pressure) at the start of a power outage,
- if the evaporator was defrosting and filled with hot gas and some liquid (that condensed during defrosting) when the power fails,
> the hot gas, possibly mixed with liquid, may cause shocks in the downstream suction piping, including from vapor-propelled liquid slugs.
* An ammonia-refrigerant hot-gas or liquid solenoid valve opens before adequate pump down, either normally, when power is restored after an outage or blip, or when loads are low. In these cases, vapor-propelled liquid slugs or condensation-induced shocks may occur if:
- liquid enters a coil or piping that is mostly filled with hot gas, due to controls shortcoming or human error, such as defrosting before a power outage or blip and the controls immediately start cooling when the power outage or blip ends,
- hot gas enters a coil or piping that is partly filled with liquid, due to controls shortcoming, human error, or low loads.
* See the U.S. Chemical Safety and Hazard Investigation Board (CSB) report and safety bulletin on the
- 2010 ammonia leak, at the Millard Refrigerated Services, Theodore, Alabama, for example
- CSB, January 2015, Hydraulic Shock Safety Bulletin, Key Lessons for Preventing Hydraulic Shock in Industrial Refrigeration Systems.
* Low loads may cause liquid in a coil and piping to evaporate slower than expected, so that
- a pre-set pump-down time is not long enough, leading to
> hot gas entering a coil and piping that are partly filled with liquid.
* Low loads may be caused by:
- higher humidity in the cooled room, thicker frost layers on the coil, and so less heat transfer,
- cold air entering the cooled room,
- less heat generated in or entering the cooled room,
- and so forth."
"Possible Cause"|"Defrost, using water, time for pump down is either inadequate normally or unsafely reduced. [OK?]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"* The pump-down time might be reduced:
- for faster production or
- to keep temperatures adequately low in product or room air.
* Low loads may cause liquid in a coil and piping to evaporate slower than expected, so that
- a pre-set pump-down time is not long enough.
* Low loads may be caused by:
- higher humidity in the cooled room, thicker frost layers on the coil, and so less heat transfer,
- cold air entering the cooled room,
- less heat generated in or entering the cooled room,
- and so forth."
"Possible Cause"|"Design, fabrication, construction, or installation shortcoming or error."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"For example, 
* alignment is inadequate, including motor-to-compressor, bolted-joint flanges, etc.,
* equipment, piping, or the entire facility are not suited for their location, including
- a corrosive environment,
- external hazards create unreasonable risks, or
- too many people are often nearby,
* external hazards are not adequately protected against, in the USA, see 
- the National Risk Index for Natural Hazards and
- ASCE 7, Minimum Design Loads and Associated Criteria for Buildings and Other Structures, which describes the means for determining dead, live, soil, flood, tsunami, snow, rain, atmospheric ice, earthquake, and wind loads, and their combinations for general structural design,
* getting somewhere or doing something is harder than it needs to be,
* guarding from potential external impacts, such as vehicle traffic, is inadequate,
* guarding of moving parts is inadequate,
* interior erosion of the steel primary-containment envelop occurs, including because
- flow speeds in ammonia-refrigerant piping are above erosional speeds, such as at elbows, or
- pressure-vessel inlets cause erosional impingement against the interior of the vessel's walls,
* a minor shortcoming creates a small risk viewed as impractical to avoid, except perhaps by administrative controls,
* and so forth."
"Possible Cause"|"Expansion valve open too much, shock each time solenoid valve opens."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Nothing has been recorded in this field.]"
"Possible Cause"|"Fasteners, hangers, rods, or other support components -- loose or missing."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Nothing has been recorded in this field.]"
"Possible Cause"|"Filter or strainer clogged."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"On suction piping, this may lengthen the time needed for pump down.
This cause includes:
* filters for
- lubricating oil, including for the ammonia-refrigerant compressors,
- cooling-water for evaporative condensers,
- and so forth, and
* strainers, typically upstream of control valves, on ammonia-refrigerant
- hot-gas piping,
- liquid piping,
- suction piping,
- and so forth."
"Possible Cause"|"Fire, nearby and severe, or worse, and the resulting heat and temperatures."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Includes all types fires, if close enough, such as
- building fires,
- transportation-related fires,
- wildfires,
- and so forth."
"Possible Cause"|"Flood waters reach the ammonia-refrigeration system, its supports, or the building they are in or on."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Nothing has been recorded in this field.]"
"Possible Cause"|"Force or impact too strong"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Includes:
* impact from
- avalanche,
- airplane crash, 
- debris flow, mudslide, or volcanic flows (lahars, lava, pyroclastic, etc.),
- hail,
- hit with hammer, maybe because its stuck,
- train derailment,
- truck or other vehicle hits,
- waves (storm, tsunami, and so forth),
* pressure or weight from
- ice,
- flood waters,
- snow,
- tsunami,
- volcanic flows or ash,
- wind,
* shocks from explosions,
* stepping on piping,
* supports problem causes forces too high in supported thing, such as piping holding up the support where roof sagged,
* too much force used, including when turning a valve or tightening a threaded joint,
* tool dropped from height, 
* wind loads from hurricanes, tornadoes, and other high winds,
* wind- or explosion-driven projectile, 
* and so forth."
"Possible Cause"|"Foundations move due to settling, shifting, earthquake, landslide, soil liquefaction, and so forth."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Nothing has been recorded in this field.]"
"Possible Cause"|"Hose, ammonia, problem."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"For example,
* damaged,
* degraded, especially if past its expiration date,
* internal pressure too high, so leaks or bursts."
"Possible Cause"|"Human error or poor judgment."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Nothing has been recorded in this field.]"
"Possible Cause"|"Ice, frost, snow, or other-frozen-water buildup in or on equipment, floor, piping, roofs, or supports."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"For example,
* condenser, evaporative, water leak or excessive over-spray freezes onto the condenser, its supports, or catwalks, in cold weather, 
* drip pan for evaporator with defrost, or its drain piping, in a below 32 F space and inadequately heated,
* evaporator, air-cooling, with coils below 32 F and inadequate defrosting,
* freezing of water or other liquid being chilled, then buildup, such as on a falling film or other surface chiller,
* insulation damaged or inadequate on equipment or piping below 32 F,
* snow on roof exceeds design snow load,
* water leak from roof or elsewhere drips onto equipment, floor, piping, or supports below 32 F,
* water-supply piping fully or partly blocked by frozen water inside it."
"Possible Cause"|"Inspection, testing, or maintenance (ITM) shortcoming or error."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"For example, involving
* air entry into the ammonia-refrigeration system during or after maintenance, such as by
- inadequate isolation methods or 
- inadequate evacuation and/or purging before returning opened equipment or piping to service.
* compressors,
* condenser spray nozzles, such that
- water spray erodes galvanized finish on condenser coils.
* fans, including for emergency ventilation of refrigerating-machinery rooms,
* gasket quality,
* grease or anti-seize quality,
* insulation,
* louvers, including for emergency ventilation of refrigerating-machinery rooms,
* lubricating-oil quality,
* oil leak, excessive, that is not noticed and fixed, including
- on shaft seals or
- that drains all the oil from a compressor while its oil heater is still running,
* oil-separators on compressors,
* paint,
* pressure-relief valves, such as not replaced when needed,
* pressure-relief discharge piping, the relief vent (RV) piping, such as any water that could block the RV piping or cause shocks is not drained,
* pipe-thread compound quality,
* pumps,
* sensors, including compressor low-suction, low-oil, or high-discharge pressure shutoffs or ammonia-in-air sensors,
* valves, such as
- left in normal position for too long without lubricating stem and exercising,
* vapor retarders or protective jackets for insulation,
* and so forth."
"Possible Cause"|"Joint, bolted, problem."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Examples: (A) inadequate clamping force (bolts loose, missing, unevenly tight...), or (B) mating surfaces (flanges...) damaged or inadequate or (C) any needed gaskets (including o-rings) damaged, missing, or inadequate."
"Possible Cause"|"Joint, threaded, problem."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Examples: (A) loose, (B) threads damaged or inadequate, or (C) any needed gaskets (including o-rings) damaged, missing, or inadequate."
"Possible Cause"|"Level signal wrong -- higher than actual, or float switch stuck in high position."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Nothing has been recorded in this field.]"
"Possible Cause"|"Level signal wrong -- lower than actual, or float switch stuck in low position."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Nothing has been recorded in this field.]"
"Possible Cause"|"Lightning strike"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Nothing has been recorded in this field.]"
"Possible Cause"|"Liquid accumulation in hot-gas piping."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"* Ammonia-refrigerant hot gas may condense into a liquid when there is little or no flow in hot-gas defrost (HGD) piping, between defrosts, and so may need to be safely drained before enough accumulates to cause vapor propelled liquid slugs. 
* The following may result in shocks.
- HGD piping that does not pitch to
> a liquid drainer or
> compressor-discharge piping that would evaporate most liquid that drains into it, or carry the liquid to the condensers (typically high-stage discharge, HSD, piping).
- A liquid drainer on hot-gas piping does not drain liquid, due to
> a stop valve to/from it is left closed (human error),
> mechanical jam or plugging."
"Possible Cause"|"Loads added without properly evaluating."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"For example, additional:
* equipment installed on a roof or floor, 
* piping installed on a rack or hanger, or
* heat or refrigeration loads added to an existing system."
"Possible Cause"|"Mechanical jam or plugging -- moving part stuck, pilot tube or orifice plugged, and so forth."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Includes a control valve that is stuck:
* closed,
* fully open, or
* partly open."
"Possible Cause"|"Normal activity that is reasonably safe with proper precautions."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Includes,
* startup after a long shutdown, when ammonia-refrigerant compressor-suction pressures are high.
"
"Possible Cause"|"Oxygen, nitrogen, or other non-condensable gas content is too high."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"* For example:
- automatic purger not working properly or
- manual purging neglected.
* Air can enter closed-circuit refrigeration systems when they are opened for maintenance or through leaks in any below-atmospheric pressure equipment or piping.
* Here, non-condensable gases means gases that neither dissolve in ammonia nor condense to a liquid under the temperature and pressure conditions in the refrigerant condenser.  Water is very soluble in ammonia, but other components of air mostly are not."
"Possible Cause"|"People are not kept a reasonably safe distance from dangerously malfunctioning things or higher-hazard special work."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"For example,
* employees remain in room with a small ammonia leak that may signal the possibility of a more rapid leak."
"Possible Cause"|"Policies or programs -- for contractors, human resources, safety, or training -- are inadequately designed or implemented."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Nothing has been recorded in this field.]"
"Possible Cause"|"Pressure-relief system inadequate."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"For example,
* relief vent (RV) piping open to the atmosphere is partly located in spaces with temperatures 
- below the dew point at the piping's atmospheric outlet, so water will condense in it,
- at 32 F or below, so water that condenses in it will freeze,
* rain or snow can enter RV piping too easily, at its outlet to the atmosphere, 
* RV piping is not adequately pitched to water traps,
* water is not drained from water traps that completely fill with water and 
- start to block RV piping,
- fills RV piping enough to cause shocks via vapor-propelled liquid slugs, if a pressure-relief valve opens,
* inlet piping, including any valves, creates too much friction at needed pressure-relief flows, causing unacceptable pressures in the protected equipment or piping,
* a pressure-relief device is too small for the equipment (including vessels) and piping that it protects, under a reasonable design scenario or during an actual incident,
* RV piping is not sized to handle all pressure-relief valves connected to it fully discharging into it at once, such as during a major fire,
* an additional pressure-relief valve outlet is tied into existing RV piping that cannot handle the additional flows, if multiple relief valves on the existing RV piping open at once,
* RV piping outlet (the potential ammonia gas discharge location) is not reasonably safe,
* and so forth."
"Possible Cause"|"Procedure is confusing, ignored, misunderstood, or wrong."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"For example,
* Compressor lockout-tagout procedures don't include locking out its oil heater."
"Possible Cause"|"Roof, piping, or other leak causes damage."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"For example, leaking
* water or 
* another material 
that damages 
* envelopes of buildings or rooms (that control air or moisture movement),
* equipment,
* floors,
* piping, or
* supports, including 
- buildings, 
- hangers, or
- structures."
"Possible Cause"|"Shocks or vibrations cause damage."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"For example, damage to
* insulation,
* paint,
* steel primary containment (equipment and piping),
* supports, or
* vapor retarders or protective jackets in insulation systems."
"Possible Cause"|"Spring problem."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"* Broken or less stiff due to
- repeated use, including pressure-relief valves that, if opened once, may open at a different pressure the next time, or
- corrosion, such as caused by exposure to moisture and oxygen, including the springs in pressure-relief valves that discharge to the atmosphere.
* Jammed or gummed up.
"
"Possible Cause"|"Stop valve closed without proper pump-out or manual opening of control valves."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"For example, stop valve closed downstream of a check valve, upstream of a solenoid valve or other control valve that prevents forward flow, or two stop valves closed in series."
"Possible Cause"|"Stress-corrosion cracking (SCC)"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Very rare in closed-circuit, mechanical, ammonia refrigeration, but, when it has occurred: 
(A) it has typically initially been detected after small ammonia leaks, where a crack propagated through a steel vessel wall 
(A.1) rather than by bursting steel vessels, reports of which the PHA team is not aware due to SCC, 
(B) it has more often been in portions of refrigeration systems with 
(B.1) higher residual stresses in the steel primary containment, such as in vessels (typically larger ones have higher residual stresses) 
(B.1.1) near welded joints, both the weld metal and the heat-affected zone, or 
(B.1.2) in cold formed steel, such as often the elliptical heads of vessels, 
(B.2) higher pressures, temperatures, and oxygen content but lower water and lubricating oil content, such as the head spaces of
(B.2.1) high-pressure receivers,
(B.2.2) thermosiphon receivers, and
(B.2.3) others vessels exposed to hot gas, like some transfer vessels or defrosted equipment; 
(B.3) conversely, the PHA team is not aware of SCC reported in
(B.3.1) compressor oil separators (perhaps because their interior surfaces are normally coated with lubricating oil).
* IIAR Bulletin 110, published in 1993, and IIAR 2, since at least the 2008 edition, have included information on SCC.
* Besides SCC, the PHA team is not aware of any reports of other internal-corrosion mechanisms of steel in closed-circuit, mechanical, ammonia refrigeration service, perhaps due to the low oxidation potential of ammonia and the protection provided by traces of lubricating oil."
"Possible Cause"|"Supports for piping or equipment inadequate, so normal vibrations are amplified into swaying, and so forth."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Nothing has been recorded in this field.]"
"Possible Cause"|"Temperature or humidity changes within or moderately outside of typically expected ranges."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"* Doesn't include high temperatures from: 
- severe fires or other sources of similar or higher temperatures.
* Includes temperature or humidity changes from:
- cleaning, clean-in-place, and other sanitation,
- routine shutdowns."
"Possible Cause"|"Valve-seat seal failure (seat-gasket degraded, debris on seat, not tight enough, etc.)"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Nothing has been recorded in this field.]"
"Possible Cause"|"Valve-stem seal failure (packing damage, not tight enough, etc.)"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Nothing has been recorded in this field.]"
"Possible Cause"|"Vehicle moves unexpectedly."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"For example,
* tanker truck during transfers, such as ammonia charging, 
* parking brakes not set,
* wheels not chocked."
"Possible Cause"|"Vessel or piping temperature is below its minimum design metal temperature (MDMT)."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"For example,
* during normal operations or
* an upset condition, such as
- equipment or piping vented to the atmosphere while it still contains liquid ammonia refrigerant."
"Possible Cause"|"Willful misconduct."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"For example,
* arson,
* blocking a leaking pressure-relief outlet,
* falsifying documentation, for example, not doing an inspection and marking it done,
* intoxicated, playing, or sleeping on the job (security guard watching a movie...),
* obstructing exit routes, for example, by excessive carelessness with storage or after spilling oil,
* passwords or combinations posted in plain sight of systems they protect,
* propping open a self-closing valve, such as on oil drains,
* tampering with control valves or setpoints,
* violating specifications knowingly and intentionally, such as
- to save money or time, and,
- if intentional, adding to, or using on, refrigeration-system equipment or piping
> farm-grade anhydrous ammonia,
> inadequate grease or lubricating oil."
"Possible Cause"|"Wrong substance or concentration added or used."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"For example, 
- freeze point of brine or glycol-water mixture is too high (salt or glycol concentration is too low),
- farm-grade anhydrous ammonia,
- copper based anti-seize,
- wrong lubricating oil (to thick or thin, cannot handle the temperature, and so forth),
- acid or caustic."
"Possible Consequence"|"Compressor contains liquid ammonia refrigerant, when it starts, due to condensation while off."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"* This includes condensation
- in the compressor or 
- near the compressor that drained into it.
* It can happen when a cold draft blows against a compressor, its oil separator, or its discharge piping."
"Possible Consequence"|"Compressor package internal or seal damage, and if safeties fail, leak or fire."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"See safeguard on: Compressor controls and safety shutoffs..."
"Possible Consequence"|"Damage due forces or loads exceeding capacity."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Includes:
* dead, live, soil, flood, tsunami, snow, rain, atmospheric ice, earthquake, and wind loads,
* torque,
* and so forth."
"Possible Consequence"|"Equipment or piping becomes more susceptible to external physical damage."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"For example,
* vessels operated below their minimum design metal temperature (MDMT) during normal operations or an upset condition, such as
- equipment or piping vented to the atmosphere while it still contains liquid ammonia refrigerant."
"Possible Consequence"|"Explosion or fire more likely."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"* When oil droplets/mists are mixed with ammonia in air, the mixture's lower-flammability limit is lower than pure ammonia.
* The flammable range for pure ammonia (no oil droplets) in dry air is about 15% to 27% (150,000 to 270,000 ppm), and in very humid air is about 16% to 26.5%.
* Leaks in oil separators for ammonia-refrigerant compressors or in downstream discharge piping can cause:
- rapid pressure drops 
- foaming in oil, as ammonia dissolved the oil boils,
- spraying of oil and ammonia mixtures from the leak, and
- fire or explosions where the compressor is located.
* If ammonia leaks across a heat exchanger into lower-pressure piping, the pressure-relief systems on the ammonia piping will not typically prevent the lower pressure piping from exploding or bursting open. 
- The lower-pressure piping needs to be open to the atmosphere or protected by its own, lower-pressure, pressure-relief devices."
"Possible Consequence"|"Hinders emergency actions -- communications, move-to-safety, headcount, closing valves in/from safe locations, and so forth."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"* Includes things that cause stop valves to:
- get stuck open,
- leak by, such a due to poor seat seals."
"Possible Consequence"|"Hinders emergency response -- firefighting, entry into unsafe places for rescue, stopping leaks, and so forth."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"* Includes things that cause stop valves to:
- get stuck open,
- leak by, such a due to poor seat seals."
"Possible Consequence"|"Hinders maintenance or increases the need for repairs."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"* For example,
- damage to insulation or paint, from bumps or scratches, which can lead to rusting of underlying steel.
* Includes things that cause stop valves to:
- get stuck open,
- leak by, such a due to poor seat seals."
"Possible Consequence"|"Hinders operations. [UPDATE - SYSTEM SPECIFIC]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"This includes things that
* damage products or raw materials, such as in cold storage,
* reduce production or
* increase the operation of:
- automatic purgers,
- transfer systems for liquid-ammonia refrigerant. [IF PRESENT]"
"Possible Consequence"|"Hinders safety, security, health, or environmental protection."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Nothing has been recorded in this field.]"
"Possible Consequence"|"Human errors become more likely or more severe."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Nothing has been recorded in this field.]"
"Possible Consequence"|"Leak of ammonia contaminates the air above a roof but is unlikely to cause significant odors offsite."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Includes:
* 150 PSI pressure-relief valve opens during a hot-weather power outage."
"Possible Consequence"|"Leak of ammonia contaminates the air near ground level but is unlikely to cause significant odors offsite."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"* The following ammonia-refrigeration equipment or piping is located near walkways, parking lots, or other outdoor areas:
[DESCRIBE ANY -- NOTE IF PEOPLE ARE OFTEN PRESENT THERE -- NOT JUST DURING WORK ON THE EQUIPMENT THERE.]
* This consequence also includes:
- ammonia leaks that occur inside or above roofs but that are likely to reach outside air near ground level, onsite, such as from
> a ventilation outlet in a wall,
> an often-open door or window,
> a pressure relief valve located low enough for this to happen, and
> a big enough ammonia leak above a roof, under conditions when air cooled by the refrigerant leak will sink."
"Possible Consequence"|"Leak of ammonia enters a room (Case A) with ammonia-in-air sensors, audio-visual alarms, and normal and emergency ventilation."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"* For example, an ammonia leak that contaminates the air in: 
- the facility's refrigerating-machinery room.
[DESCRIBE ANY OTHER ROOMS OR SPACES AT THE FACILITY WITH THESE SAFETY SYSTEMS, INCLUDING, IF APPLICABLE AND IF AN AMMONIA LEAK MAY OCCUR OR ENTER THERE: PITS, TUNNELS, SPACES BETWEEN CEILINGS AND ROOFS, ETC.]
* Includes leaks of ammonia near the fresh-air inlets for the room, such as ventilation intakes, louvers, or sometimes-open windows or doors.
* Normal ventilation means air circulation and air exchanges for comfort and air quality, for example per the building code for the type of occupancy."
"Possible Consequence"|"Leak of ammonia enters a room (Case B) with ammonia-in-air sensors and only normal ventilation."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"* For example, an ammonia leak that contaminates the air in:
[DESCRIBE ROOMS AT THE FACILITY WITH AMMONIA-IN-AIR SENSORS AND ONLY NORMAL VENTILATION, INCLUDING, IF APPLICABLE AND IF AN AMMONIA LEAK MAY OCCUR OR ENTER THERE: PITS, TUNNELS, SPACES BETWEEN CEILINGS AND ROOFS, ETC.]
* Includes leaks of ammonia near the fresh-air inlets for the room, such as ventilation intakes, louvers, or sometimes-open windows or doors.
* Normal ventilation means air circulation and air exchanges for comfort and air quality, for example per the building code for the type of occupancy."
"Possible Consequence"|"Leak of ammonia enters a room (Case C) with no ammonia-in-air sensors and normal ventilation."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"* For example, an ammonia leak that contaminates the air in:
[DESCRIBE ROOMS AT THE FACILITY WITH NO AMMONIA-IN-AIR SENSORS AND NORMAL VENTILATION, INCLUDING, IF APPLICABLE AND IF AN AMMONIA LEAK MAY OCCUR OR ENTER THERE: PITS, TUNNELS, SPACES BETWEEN CEILINGS AND ROOFS, ETC.]
* Includes leaks of ammonia near the fresh-air inlets for the room, such as ventilation intakes, louvers, or sometimes-open windows or doors.
* Normal ventilation means air circulation and air exchanges for comfort and air quality, for example per the building code for the type of occupancy."
"Possible Consequence"|"Leak of ammonia enters a room (Case D) with ammonia-in-air sensors but little-or-no ventilation."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"* For example, an ammonia leak that contaminates the air in:
- [COOLERS OR FREEZERS OFTEN HAVE LITTLE-OR-NO VENTILATION, ONLY AIR CIRCULATION WITHIN THEM.]
- [DESCRIBE ROOMS AT THE FACILITY WITH AMMONIA-IN-AIR SENSORS BUT LITTLE-OR-NO VENTILATION, INCLUDING, IF APPLICABLE AND IF AN AMMONIA LEAK MAY OCCUR OR ENTER THERE: PITS, TUNNELS, SPACES BETWEEN CEILINGS AND ROOFS, ETC.]
* Includes:
- leaks caused by shocks due to an electrical power outage or restoration, such as from inadequately built or controlled defrosting."
"Possible Consequence"|"Leak of ammonia enters a room (Case E) with no ammonia-in-air sensors and little-or-no ventilation."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"* For example, an ammonia leak that contaminates the air in:
- a room whose ammonia-in-air sensors or ventilation fail to work, perhaps because they have no electrical power,
- [COOLERS OR FREEZERS OFTEN HAVE LITTLE-OR-NO VENTILATION, ONLY AIR CIRCULATION WITHIN THEM.]
- [DESCRIBE ROOMS AT THE FACILITY WITH NO AMMONIA-IN-AIR SENSORS AND LITTLE-OR-NO VENTILATION, INCLUDING, IF APPLICABLE AND IF AN AMMONIA LEAK MAY OCCUR OR ENTER THERE: PITS, TUNNELS, SPACES BETWEEN CEILINGS AND ROOFS, ETC.]
* Includes:
- leaks caused by shocks due to an electrical power outage or restoration, such as from inadequately built or controlled defrosting."
"Possible Consequence"|"Leak of ammonia into water or other liquids that may cause odors or flow into floor drains or similar."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[UPDATE BELOW FOR THE FACILITY]
* This includes ammonia leaking and dissolving into brine, water, glycol-water mixtures, or other liquids.
* The following flow into the facility's sanitary plumbing:
- the floor drains in the Compressor Room and production rooms,
- the small flow of ammonia-scrubbing water, from the automatic purger's water-bubble column, in the refrigerating-machinery room."
"Possible Consequence"|"Leak of ammonia that will probably cause strong odors or worse offsite."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Nothing has been recorded in this field.]"
"Possible Consequence"|"Motor wired so it rotates in the wrong direction -- consequences at the facility. [UPDATE FOR COMPRESSORS, FANS  AND PUMPS USED]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"If not discovered by the facility's qualified contractors during checks before they put a newly wired motor into service, so the motor is run in the reverse direction for more than a few seconds, the following may occur.
* Compressors, screw, motor [VERIFY FOR TYPES OF COMPRESSORS AT THE FACILITY]
- gas moved inefficiently from oil separator to piping between suction check valve and compressor,
- if high-current (amp) protection does not shutoff the motor, possible overpressure and leak on suction side, though a suction-check-valve bypass may relieve some of this,
- also possible overheating, similar to compressor starved, so a high-oil temperature sensor may cause the motor to shutoff.
* Compressor, screw, oil pump motor -- oil flow in wrong direction before compressor starts, and the compressor motor won't start due to low oil pressure.
* Compressor, screw, slide valve motor -- slide valve operates in wrong direction. See compressor loads up too quickly consequences.
* Compressors, reciprocating (Vilter or similar), motor -- typically little consequence except increased wear and tear. Oil pump operates with crank shaft turning in either direction.
* Fan motors -- fan blows air inefficiently in the wrong direction.
- Fans for condensers --  inefficient heat transfer, high-condensing temperatures could cause compressors to shutoff due to high-discharge pressure.
- Fans for air-handling units or forced-air evaporators -- inefficient heat transfer and higher air temperatures in cooled spaces.
- Fans for ventilation -- inadequate ventilation,
> if emergency ventilation and ammonia leaked into the ventilated room, could lead to high, possibly flammable, concentrations of ammonia in the room air.
* Pump, centrifugal, motor -- little or no pressure developed at outlet, operational problem only (no ammonia-refrigerant or cooling water flow, depending on the pump, etc.)
* Pump, chemical feed, motor -- no chemical fed, such as for water treatment.
* Pump, gear, motor [DEPENDS ON USE, SUCH AS DESIGN OF TRANSFER SYSTEM, IF PART OF ONE].
"
"Possible Consequence"|"Overpressure in equipment or piping."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Nothing has been recorded in this field.]"
"Possible Consequence"|"Pressure-relief system discharges liquid ammonia to the atmosphere, so more is released."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Nothing has been recorded in this field.]"
"Possible Consequence"|"Pump spins in reverse direction at much higher than its design speed. [IF APPLICABLE, ADD LEAK CONSEQUENCES TO SCENARIO]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Examples included the following.
* A transfer-system pump, which would be turned in the reverse direction by the pressure drop between a compressor suction and discharge, if rapid leak by its outlet check valve occurred, could spin so fast that 
- the pump-to-motor shaft seal could leak or
- vibrations could crack open the pump housing leading to a rapid leak, which
> is more likely with a gear pump than a centrifugal pump."
"Possible Consequence"|"Severity increases, such as injuries or fatalities more likely due to leak, fire, explosion, weak condition, or unusual load."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"This includes combinations like:
* a material is weakened or brittle, such as from corrosion or cold and
* it is shocked or strained by an unusual force, such as someone stepping or dropping something on it."
"Possible Consequence"|"Shocks that could damage equipment, piping, or supports."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Nothing has been recorded in this field.]"
"Possible Consequence"|"Water contamination in the ammonia refrigerant becomes too high."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Water contamination in the ammonia refrigerant can:
* require a lower compressor-suction pressure to achieve the desired temperature of whatever is being cooled (air, water, and so forth), which reduces compressor
- capacity and
- efficiency -- more power needed to refrigerate (remove heat) at the same rate,
* cause compressor-lubricating oil degradation and, with high enough water contamination, emulsification or excessive foaming,
* result in needing to replace the entire
- ammonia-refrigerant charge and
- compressor-lubricating oil charge, in the refrigeration system,
* otherwise, special measures may be needed to remove water contamination. 
See IIAR 6-2019, Appendix C, Water Contamination in Ammonia Refrigeration Systems."
"Existing Safeguard"|"Access is adequate to ammonia-refrigeration equipment and piping."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Engineering and Administrative Combined
[IF NEEDED, EXCEPT AS NOTED IN THIS PHA'S RECOMMENDED ACTIONS...]
* Access is adequate to the facility's ammonia-refrigeration equipment and piping, for example,
- stairs, ladders, and step-over walks are installed so there is access to all ammonia-refrigeration equipment and piping on roofs,
[ADD ENOUGH DETAIL TO DEMONSTRATE REASONABLE REVIEW OF ACCESS.] 
* Access to and inside the Compressor Room is described in the safeguard about the:
- refrigerating-machinery room and its safety systems.
[START SEE ALSO:
* Case History: A Study of Incidents in the Ammonia Refrigeration Industry [2005 to 2019], Peter R. Jordan, 2020 IIAR Technical Paper #7. Upshot: Mr. Jordan
- identified a total of eleven fatalities, nine near ammonia-refrigeration systems and two near ammonia storage terminals;
- three of the fatalities were caused by persons trapped in limited-access areas with an ammonia release and
- two of these releases were from oil draining. The third was from a pipe rupture;
- nine of the fatalities involved ammonia-piping opening, liquid transfer (typically charging), or oil draining.
END SEE ALSO.]"
"Existing Safeguard"|"Air and water contamination of the ammonia refrigerant is kept adequately low."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Engineering and Administrative Combined
* Procedures, including for tie-in of new equipment and piping, and system-opening permits (also called line-breaking permits) call for evacuating most air from equipment and piping that was opened to the atmosphere, before returning them to service.
* The suction pressure of ammonia-refrigerant compressors is kept above atmospheric pressure (not in a vacuum), normally and during known unusual circumstances to date, making air and water contamination less likely.
[OTHERWISE, DESCRIBE ANY NEEDED WATER TESTING OF THE AMMONIA REFRIGERANT. SEE IIAR 6-2019, APPENDIX C.]"
"Existing Safeguard"|"Air-cooling equipment and piping are adequately built, controlled, located, inspected, tested, and maintained."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Engineering and Administrative Combined
* In the facility's ammonia refrigeration system this equipment includes:
- forced-air evaporators with hot-gas defrost,
- air-handling units with [STEAM, NATURAL GAS...] heating and ammonia refrigeration,
- [VERIFY ABOVE AND PROVIDE DETAILS, REFERENCE LISTS OF EQUIPMENT.]
* For the above equipment, access for maintenance is adequate, including to inside and the top of its housing, as needed,
- with adequate confined-space, fall-protection, and machine-guarding safeguards and policies, and
- with adequate guarding and shrouding to contain a broken fan blade or loose balancing weight, so they are unlikely to injure people or damage coils."
"Existing Safeguard"|"Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Substitution
Most people can smell traces of ammonia in air at below harmful levels, do not have their sense of smell fatigued by continued exposure, will experience more discomfort as concentrations rise, and so will try to move to safety."
"Existing Safeguard"|"Change management is adequate."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Administrative
The facility's change-management policies include:
* developing commissioning and decommissioning procedures as needed before equipment or piping is added (tie-in) or removed from the refrigeration system,
