"Type"|"Name"|"Status"|"Risk Ranking"|"Affected Entity"|"Deficiency"|"Details or Resolution Options"
* in its change-management applicability checklist, asking if a change will alter:
- traffic patterns near its ammonia-refrigeration system, such as by rearranging storage racks,
- the number, qualifications, or authority of personnel with process safety, operations, or maintenance responsibilities -- such that changes to ammonia-refrigeration system chemicals, technology, equipment, procedures, or facilities are needed to accommodate these organizational changes. (See March 31, 2009, OSHA interpretation, memo to Regional Administrators.)"
"Existing Safeguard"|"Charging ammonia -- equipment, piping, and procedures are adequate."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Engineering and Administrative Combined
* The facility's permanently installed refrigeration-system charging piping helps avoid 
- leaks from the refrigeration system if a hose or connections leaks and
- trapping liquid downstream of its charging-port check valve 
because it includes, in the desired direction of flow:
- a threaded cap (removed when the charging hose is connected),
- a stop valve (the charging valve),
- a check valve (allowing only flow into the refrigeration system),
- a nipple (if needed to allow venting because there is another stop valve downstream on the charging piping), and then
- additional piping connecting to the condenser drain (CD) piping upstream of the CD shutoff valve by the high-pressure receiver or another good connection location.
* The charging port is labeled, on both the piping and the ammonia-refrigeration P&ID.
* For the facility's the ammonia-refrigeration system:
- no charging from cylinders is allowed,
- only charging from bulk-tanker trucks is allowed, and
- no transportation cylinders, vessels, or similar are left connected, except during monitored charging.
* The procedure for ammonia charging from bulk-tanker trucks includes:
- documenting understanding of this procedure, by the tanker-truck driver and the facility employee and/or contractor involved, such as by sign-offs in the procedure or other training records,
- covers needed items, such as
> verifying that the tanker truck holds refrigerant grade anhydrous ammonia (meeting IIAR 2, latest edition or equivalent),
> confirming the quantity to be added,
> an upper limit to the liquid level in the high-pressure receiver, when charging should be stopped,
> establishing communication methods between the driver and the facility employee and/or contractor involved, as needed, such as hand signals or radios,
> setting barricades to keep foot and vehicle traffic away from the area with the tanker truck and hose,
> setting brakes and wheel chocks,
> checking that the hose-expiration date has not past,
> inspecting the ammonia hose, coupling, charging valve(s), and charging piping,
> donning appropriate personal-protective equipment (may be a reference to the driver's procedure, if the driver handles the transfer),
> making and testing the connection of the hose and couplings before opening valves that would be hard to close in a leak,
> monitoring charging, carefully, including for leaks and to avoid overfilling,
> initial steps to take if an ammonia leak occurs (or a reference to emergency plans, reviewed as needed with the driver),
> safe disconnection, including testing that the facility's permanently installed refrigeration-system charging valve is holding (no leak by),
> venting the facility's charging piping, as needed, such as to prevent trapping liquid ammonia downstream of any check valve on this piping,
> and so forth."
"Existing Safeguard"|"Cleaning on or near the ammonia-refrigeration system is adequately safe, including clean-in-place."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Administrative
[START EXAMPLES]
* Air-cooling coils and fins -- manual cleaning procedures ensure that: 
- ammonia-refrigerant liquid has evaporated from coils and piping before cleaning starts, such as by completing a defrost cycle just before shutting off the refrigeration, if applicable, and that none is added during cleaning and
- cleaning methods and chemicals do not damage the coils, fins, or other equipment and piping.
* Cleaning and any chemical storage near ammonia-refrigeration equipment and piping avoids damaging their paint or insulation systems.
- [ADD DETAIL IF NEEDED]
* Jacketed silos and tanks with clean-in-place (CIP):
- the automated refrigeration and CIP controls, and [IF APPLICABLE] also procedures for personnel who initiate CIP, ensure ammonia-refrigerant liquid has evaporated from cooling jackets before CIP starts and that none is added during CIP, such as by
> shutting off refrigeration when the cooled-liquid level in the tank or silo reaches a low level that would allow enough load to evaporate most ammonia refrigerant under typical flow rates and conditions,
> a gradual initiation of CIP, avoiding thermal shocks and rapid evaporation of any remaining liquid refrigerant,
> not turning refrigeration back on until CIP is complete.
* Liquid chillers with CIP
- [DESCRIBE SAFEGUARDS]
[END EXAMPLES]"
"Existing Safeguard"|"Compressor controls and safety shutoffs are adequate, including for their motors and the vessel(s) that feed the compressors."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Engineering: Improves Instrumentation, Controls, or Machinery Reliability
At the facility, these controls and safety shutoffs include the following.
* Redundant safeguards, via local controls in the compressor packages, in addition to the central ammonia-refrigeration controls.
* On the vessel [VESSELS] that feeds the all facility ammonia-refrigerant compressors, [__LIST VESSEL(S)__], these include:
- a level probe, which outputs to controls that [OFTEN OPTIONAL]
> signal alarms at an alarm level and then, [OFTEN OPTIONAL]
> on high-level, send shutoff signals to compressor local controls, [OFTEN OPTIONAL]
- a high-high-level float switch for compressor-safety shutoff, wired fail safe (no signal or open circuit causes shut off) and independently from the central ammonia-refrigeration controls.
* In all the ammonia-refrigerant compressor packages, these compressor-safety shutoffs include, at least:
- compressor motor high current (amps) -- also called overload or overcurrent protection,
- compressor motor high temperature (thermal protection),
- high discharge pressure,
- low suction pressure, and
- low oil pressure (the differential pressure that drives lubricating-oil flow, such as shaft-seal-chamber pressure minus suction pressure in Vilter reciprocating compressors).
* In the ammonia-refrigerant screw-compressor packages, these compressor-safety shutoffs also include, at least:
- high discharge temperature, of the ammonia-refrigerant gas,
- high oil-filter differential pressure, 
- high oil temperature (after cooling and typically before injection into the screw lubrication system), 
- low oil temperature (also prevents the screw compressor from starting until the oil heater has adequately warmed the oil), 
- oil-pump motor high current (amps), and
- oil-pump motor high temperature (thermal protection).
* All of the above compressor-safety shutoffs: 
- fail safe (no signal or open circuit causes shut off) and
- cause local compressor controls to de-energize compressor-package components as needed for safe shut off, including
> the compressor motor,
> the oil heater (except in special cases when an automatic restart may be allowed),
> any oil-pump motor,
> any liquid-injection cooling pump motors and/or solenoid valves.
* Local screw-compressor controls:
- prevent all motors in the compressor package from starting too often,
- automatically unload screw-compressor slide valves (capacity control and volume ratio) when the compressor shuts off or when power is restored after a power outage,
- prevent restart until slide valves are unloaded to below 10% of their limits, and
- correct most slide-valve drift via anti-drift functions.
[OR SLIDE-VALVE DRIFT MAY BE ADDRESSED VIA ITM]
* The central ammonia-refrigeration controls:
- prevent the compressors from starting too often and
- automate their starting, loading, unloading, and shutoff.
* Inspection, testing, and maintenance (ITM) of the above controls and safeguards are scheduled, described, and documented in
- the facility's maintenance-management system.
*** The following apply to the ammonia-refrigeration system at the facility. ***
* Overheating lowers the viscosity of lubricating oil, which at high enough temperatures causes 
- inadequate lubrication. This leads to 
- increased wear-and-tear on internal parts, 
- often, increased oil leakage from the shaft seal, and
- possibly, ammonia leakage from the shaft seal.
* Additional overheating causes friction that makes the drive shaft harder to turn, increasing the load on the compressor motor, and eventually causing the compressor to seize up (the electric motor cannot turn the shaft).
* In the reciprocating compressors, the crank shaft drives the oil pump, so the low-oil pressure switch should shutoff the compressor motor. If not, high current (amps) protection should shut off the compressor motor,
- except with a belt drive, if a problem (belt breaks, slipping , etc.) causes the motor to run faster than the compressor, the low-oil pressure switch should shutoff the compressor motor. If not, the motor many overheat and, if also not thermally protected, damage insulation, rarely but possibly leading to a small fire that might be the source of a larger fire.
* Overheating, described above, and possibly small ammonia leaks, would be the typical result of gas recirculating from the discharge to suction sides of a reciprocating-compressor crank case because:
- it is running with the discharge valve shut between the compressor and the oil separator (deadheading) and its high discharge-pressure shutoff fails when needed
> causing its internal pressure-relief valve to open, or
- rapid leak by this internal pressure-relief valve.
* The screw compressors are protected from high-oil temperatures by
- high oil temperature shutoffs,
- high discharge temperature shutoffs, 
- compressor motor high current (amps) shutoffs (if friction increases due to inadequate lubrication), and 
- low oil pressure shutoffs, triggered by the low-oil pressure if the screws seize up because the above shutoffs failed.
* If the following shutoffs are not installed or fail when needed, overheating, described above, and possibly small ammonia leaks, would be the typical result:
- low suction pressure (compressor starved),
- low oil pressure (inadequate oil flow for cooling, lubricating, and seals),
- high oil-filter differential pressure (inadequate oil flow for cooling, lubricating, and seals),
- high oil temperature (or cooling-water low-flow switch, if applicable),
- high discharge temperature,
- compressor motor high current (amps) -- as backup to the above.
*  If the following shutoff is not installed or fails when needed, increased wear and tear would result, if not shut off on low oil pressure,
- low oil temperature.
* Compressor equalizing to suction too quickly, due to 
- leak by screw-compressor suction check valve or
- reciprocating-compressor suction stop valve opened too quickly, may
- suck some oil out of the compressor or
- cause pressure in the shaft-seal chamber to be different than in the suction side of the compressor, particularly for reciprocating compressors. This may move the inner shaft seal, causing oil to spray from the shaft-seal chamber onto the compressor internal components, leading to increased wear.
* Compressor loading up too quickly:
- has little effect on reciprocating compressors,
- may lead to wear or internal damage to screw-compressor packages, including their motors,
- if this results in a rapid suction pressure drop, excessive refrigerant boiling in vessels that feed compressors may cause liquid droplets to reach compressors, see the scenario on liquid ammonia sucked into compressors, lots of large droplets or more (slugging).
* If a screw-compressor oil-pump inlet or outlet valve is closed when the oil pump starts or is running:
- the compressor local controls would not start the compressor motor, or would shut it off (for low-stage/booster compressors that run the oil pump during normal operation), due to low oil pressure,
> which, possibly after a time delay, would cause the compressor local controls to shut off the oil-pump motor, or otherwise
- the oil-pump motor may be shut off by its high current (amps) or thermal protection.
- If the oil-pump outlet valve is closed (or both the inlet and outlet valves are closed) and the oil pump motor isn't shutoff by the above safeties, this may cause:
> a leak, mostly oil, at the motor-shaft seal, a valve-stem seal, or some piping joints,
> any pump internal pressure-relief device, from outlet to inlet, to open [CHECK IF THE PUMP HAS INTERNAL PRESSURE RELIEF],
> [IF NOT LIQUID INJECTION COOLED] the oil-cooler, oil-side, pressure-relief valve to open and relieve the pressure by allowing oil flow back to the compressor oil separator that feeds the oil pump."
"Existing Safeguard"|"Condensers, evaporative, and their water treatment are adequately built, controlled, located, inspected, tested, and maintained."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Engineering and Administrative Combined
For the all the condensers in the facility's ammonia-refrigeration system, which are all evaporative condensers,
* access for maintenance is adequate, including to the fans and the inside and top of the condenser housing, as needed,
- with adequate confined-space, fall-protection, and machine-guarding safeguards and policies, and
- with adequate guarding and shrouding to contain a broken fan blade or loose balancing weight, so they are unlikely to injure people or damage coils,
* controls prevent cooling water flow to condensers when the ambient temperature is near or below the freezing point of water,
* mist eliminators prevent excessive mist and over-spray, and
* the condensers have appropriate overpressure protection, provided by:
[DESCRIBE, FOR EXAMPLE]
- the ammonia-refrigeration procedures and system-opening permits and
- check valves (followed by a nipple and then a stop valve) on piping bypassing the main stop valves at condenser-coil outlets,
* which are consistent with the following guidance:
- pressure-relief valves on condenser inlet piping, protecting their coils, are typically neither helpful nor required with proper administrative controls, such as only isolating a condenser coil from the rest of the refrigeration system (valving off the condenser) if the isolated coil and piping are promptly vented to atmospheric pressure following a system-opening permit (also called line-breaking permit) or procedure,
- check valves or relief regulators on piping bypassing the main stop valves at condenser-coil outlets are only needed if condenser coils are valved off seasonally, such as in winter, in which case they allow fluids to safely return from a condenser coil to the rest of the refrigeration system, for example, if ammonia refrigerant entered the coil due to leak by an isolating stop valve,
- in the above cases, the high-pressure receiver's overpressure protection also protects the condenser coils.
* The water-quality program, for the condenser-cooling water, is managed by the facility's authorized and qualified chemical service and supply contractor, is jointly implemented by the facility's Owner/Operator and this contractor, and includes water monitoring, testing, and treatment (filters, chemical additions, etc.)
[VERIFY ALL OF ABOVE.]"
"Existing Safeguard"|"Controls and electrical systems for ammonia refrigeration are adequately built, located, inspected, tested, and maintained."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Engineering and Administrative Combined
* Alarm notifications are given to employees or contractors, by automated controls, via [LOUDSPEAKER ANNOUNCEMENTS, CALLS OR MESSAGES TO THEIR MOBILE PHONES...]
* Ammonia-refrigeration controls fail safe themselves or due to redundant controls that fail safe (no signal or open circuit causes shutoff).
* Ammonia-refrigeration controls hardware is enclosed or located so that it is unlikely to be damaged by a heat, steam, water, or other leaks or environmental conditions.
* Electrical-surge protection for ammonia-refrigeration controls is adequate.
* Thermal scans of electrical systems are completed as recommended by the facility's qualified electrical contractor.
* Variable-frequency drives and power cables are adequately grounded and shielded. [IF APPLICABLE]
* Qualified employees and/or contractors have 
- secure, remote access to the ammonia-refrigeration controls that allow at least shutting off compressors, pumps, and/or refrigeration to equipment (stopping liquid and hot gas flows to equipment, and so, in effect, initiating a pump down to suction pressure.),
> protected by both passwords and two-step authentication (something you know, something you have).
[OPTION] * For changes to controls that could pose hazards, such as reducing defrost pump-down times, controls
[OPTION] - send notifications to mobile phones or similar.
[VERIFY ABOVE]"
"Existing Safeguard"|"Controls automate ammonia-refrigeration operations adequately, considering procedures, staffing, and training."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Engineering: Improves Instrumentation, Controls, or Machinery Reliability
* For the facility's ammonia-refrigeration system, this includes
- adjusting for refrigeration load changes, such as production partial or full shutdowns,
- unloading compressors before they start,
- shutting down safely if there is:
> a partial or full electrical-power loss, such as a circuit breaker trips or a power outage affects the entire facility,
> inadequate cooling for the condensers,
> inadequate cooling for the compressors.
* Controls record trends charts and histories, except for the following, for which hand-written logs are kept,
- automatic-purger counts,
- high-pressure receiver levels,
- transfer-system counts,
- [LIST ANY OTHERS].
* See also the safeguards, including automated shutoffs, for:
- compressors, ammonia-refrigerant, and
- pumps, ammonia-refrigerant [IF APPLICABLE]."
"Existing Safeguard"|"Crash, derailment, avalanche/debris flow/landslide/mudslide, flood, salinity/sea spray, sand or dust storm, tsunami, volcano, and wildfire risks are reasonable."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Engineering: Greater Separation
The facility's ammonia-refrigeration system is:
* [________________] miles away from the nearest airport,
* [________________] feet away from the nearest railroad track, besides low-speed spurs,
* adequately protected from vehicle traffic by barriers or distance,
* not located in an area with avalanche/debris flow/landslide/mudslide hazards [OR DESCRIBE HAZARDS AND PROTECTION/MITIGATION],
* not located in a floodplain, 0.2% or higher annual risk [OR COMPARE TO 0.2% OR 1% ANNUAL-RISK FLOOD ELEVATION, DESCRIBE PROTECTION/MITIGATION AS NEEDED],
* not located in an area with salinity/sea spray hazards, such as increased corrosion, including to steel inside reinforced concrete [OR DESCRIBE HAZARDS AND PROTECTION/MITIGATION],
* not located in an area with sand or dust storm hazards [OR DESCRIBE HAZARDS AND PROTECTION/MITIGATION],
* not located in an area with tsunami hazards [OR DESCRIBE HAZARDS AND PROTECTION/MITIGATION],
* not located in an area with volcano hazards [OR DESCRIBE HAZARDS AND PROTECTION/MITIGATION],
* not located in an area with wildfire hazards [OR DESCRIBE HAZARDS AND PROTECTION/MITIGATION]."
"Existing Safeguard"|"Defrost, hot gas, is built and controlled adequately to handle a reasonable range of circumstances. [OK?]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Engineering and Administrative Combined
The facility's ammonia-refrigeration system has the following in place.
* Hot-gas defrost (HGD) piping pitches to
- a liquid drainer,
- high-stage discharge (HSD) piping that evaporates any condensed liquid or carries it to condensers without causing vapor propelled liquid slugs, such as because the continuous gas flow in the HSD piping is much greater than any condensed-liquid flow entering from HGD piping,
- or another safe location.
* Rules of thumb that are followed:
- soft start of hot-gas defrost (soft gas) is needed if the hot-gas solenoid valve is 1.5-inch (nominal size) or larger or if the evaporating temperature is below zero Fahrenheit (0 F),
- suction control valve slow-opening or bleed-by is needed if suction control valves are 2.5-inch (nominal size) or larger or if the evaporator coil is 15 tons refrigeration (TR) or larger, and
- each forced-air evaporator above 1 TR is served by a separate valve group, which includes the liquid, suction, and hot-gas control valves.
* Defrost, hot gas, includes adequately gradual and long delay and/or pump-down times (optionally lengthened by interlocked pressure transducers), both before and after defrost:
- the before-defrost pump-down time is adequate to remove liquid ammonia from the evaporator coil and piping that hot gas will enter, avoiding shocks, such as from:
> vapor-propelled liquid slugs and condensation-induced shock,
- the after-defrost delay and/or pump-down time (also called equalize or bleed time) is adequately gradual and long to avoid excessive shocks in both:
> the suction piping downstream of the suction control valve, when it opens or regulates at a lower pressure, and
> the evaporator coil and piping, when liquid ammonia-refrigerant enters them to restart cooling.
* Metal fatigue due to rapid temperature changes is also reduced by both of the above pump-down times.
* The before-defrost pump-down time is also long enough to remove all liquid ammonia under reasonable worst-case scenarios, based on operating experience or by assuming the evaporator coil may be mostly full of liquid due to a low load, maybe because the coil was heavily frosted up before defrost due to higher than usual humidity in the cooled air.
* There is no incentive to unsafely reduce pump-down times because doing so would not increase production [OR DESCRIBE PASSWORDS OR OTHER CONTROLS THAT PREVENT REDUCING PUMP-DOWN TIMES] and the current timing has worked well since at least [__YEAR__] [OR DESCRIBE TESTING THAT WAS DONE TO VERIFY THE PUMP-DOWN TIMES].
* At the start and end of a power outage or blip, shutoff and restart occur safely regardless of the state an evaporator was in when the power failed, for example:
- if a suction control valve automatically opens (or regulates at a lower pressure) when power fails during defrost,
> excessive shocks won't occur,
> any needed slow-opening or bleed-by function adequately when the power fails,
- for all types of suction control valves, there is adequate
> pump-down to suction pressure after power is restored, before control valves allow either liquid or hot gas into evaporators [NEEDS DEPEND ON IF CONTROLS RETAIN MEMORY OF EVAPORATOR STATE BEFORE POWER OUTAGE],
> freeze on (also called rechill) before fans start, as needed to prevent water droplets from blowing onto people, product, etc.,
> staggering of valve openings, to avoid excessive flows in piping headers or to vessels,
* If run-time clocks are reset by a power outage or blip, controls stagger them on restart so that needed defrosting happens soon but all evaporators do not defrost at once."
"Existing Safeguard"|"Defrost, water, is built and controlled adequately to handle a reasonable range of circumstances. [OK?]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Engineering and Administrative Combined
[DESCRIBE ANY WATER DEFROSTING, AUTOMATED OR ROUTINELY DONE, ON THE AMMONIA-REFRIGERATION SYSTEM.]"
"Existing Safeguard"|"Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Administrative
The written emergency-action plan, or documents it references, describe:
* training that includes
- ammonia and safety awareness, covering 
> where used at the facility and 
> how to recognize a leak,
- 'what to do if I smell ammonia or notice other hazards', including 
> notifying supervisors or facility contacts and 
> moving to safety if needed,
- typical exit routes and gathering places,
- when working in a mechanical penthouse, on roof, or elsewhere people rarely go
> bringing a mobile phone or other communication device,
> checking in with a facility contact before the work and reasonably often for longer work,
- extra training for people with special roles, including 
> assessing and communicating routes to safe gathering places, either outside or inside (shelter-in-place),
> calling in needed resources, and
> head count,
* leak mitigation and emergency shutdown, [SEE SAMPLE COMPLIANCE PRACTICE AND HAZARDOUS-SUBSTANCE PROCEDURE]
* small-leak notifications, investigation, and actions, [SEE SAMPLE COMPLIANCE PRACTICE AND HAZARDOUS-SUBSTANCE PROCEDURE, AND 
- IF LIQUIDS ARE COOLED BY THE AMMONIA-REFRIGERATION SYSTEM, ENSURE THE SMALL-LEAK PROCEDURE (OR SIMILAR) WARNS AGAINST AND DESCRIBES HOW TO AVOID TRAPPING AMMONIA IN LOWER-PRESSURE LIQUID PIPING INTO WHICH AMMONIA LEAKED] (to avoid incidents like described in the 2018 Technical Safety BC report about the 2017 Fernie, British Columbia, incident),
* visitor and contractor access control, including 
- sign-in/sign-out log(s),
- a facility employee attends visitors and contractors who have not been adequately trained on the facility's emergency-action plan.
[VERIFY ABOVE, SEE THE 'Emergency Action Plan' COMPLIANCE PRACTICE IN THE PSM-CAP APP FOR A MORE COMPREHENSIVE LIST.]
* See also the safeguard on:
- fire-safety systems and means of egress."
"Existing Safeguard"|"Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Administrative
* For the facility:
[SUMMARIZE, IF ANY, EMERGENCY-RESPONSE CAPABILITIES OF:
- OWNER/OPERATOR EMPLOYEES ROUTINELY AT THE FACILITY,
- AN AMMONIA-REFRIGERATION CONTRACTOR, WHO ROUTINELY SERVICES THE AMMONIA-REFRIGERATION SYSTEM,
- OTHER CONTRACTED EMERGENCY RESPONDERS, AND/OR
- COMMUNITY RESPONDERS, SOMETIMES THE LOCAL FIRE DEPARTMENT OR A HAZMAT TEAM THEY CAN CALL IN.
[IF TRUE ADD:]
* 911 [OR LIST OTHER PHONE NUMBER] can be dialed from the facility to alert local police and fire departments.
* The facility Owner/Operator makes efforts year each to ensure both its emergency plans and community emergency plans, covering the facility, are adequate and up to date.
* Other facilities near the facility use ammonia refrigeration, which helps ensure community preparedness."
"Existing Safeguard"|"Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Engineering: Improves Primary-Containment Envelope
* The facility's ammonia-refrigeration system was built per [CODE CITATIONS, IF ANY, FOR FIRST INSTALL AND ALL ADDITIONS -- THIS MAY NOT BE KNOWN, IN THAT CASE, MORE DETAIL IS NEEDED HERE].
* Buildings or structures that serve as supports for the ammonia-refrigeration system were built per [CODE CITATIONS, IF ANY, FOR FIRST INSTALL AND ALL ADDITIONS -- THIS MAY NOT BE KNOWN, IN THAT CASE, MORE DETAIL IS NEEDED HERE.]
* Since [YEAR] the facility's PSM program, management of change, has included a design review, also called engineering review.
* All equipment in the ammonia-refrigeration system was supplied by reputable manufacturers, including
- [REFERENCE A COMPONENT LIST, CHANGE-MANAGEMENT DOCUMENTATION, OR LIST FOR AT LEAST MAJOR PACKAGES: COMPRESSORS, PUMPS, VESSELS...]
* In the facility's ammonia-refrigeration system:
- control valves do not trap liquid ammonia if controls fail or there is a power outage because 
> the solenoid valves and regulators allow flow in the reverse direction, 
> no motorized valves are located upstream of solenoid valves,
> no ammonia-refrigerant pumps are located upstream of solenoid valves or motorized valves, including on piping for liquid-injection cooling, unless appropriate safeguards are in place, such as minimum-flow bypass or pressure relief for the pump discharge,
- the automatic King valve has adequate safeguards to avoid shocks when it re-opens (pressure equalization) [PROVIDE DETAILS ON HOW, IF ONE IS INSTALLED],
- all valves have stainless-steel stems, including control-valve manual-opening stems,
- interior erosion of the steel primary-containment envelope is negligible because 
> flow speeds in ammonia-refrigerant piping are below erosional speeds and
> pressure-vessel inlets are built to avoid erosional impingement against the interior of the vessel's walls,
- gas-flow speeds in vessels, at their maximum operating level, are slow enough for adequate gas-liquid separation where needed, such as in vessels that feed compressors (accumulators, recirculators, suction traps...) and so
> prevent liquid droplets, entrained in gas, from reaching compressor suction inlets,
- [IF APPLICABLE] on the [TYPE] chillers, preventing corrosion by the cooled liquid, fatigue by different steel types expanding differently, and brittle fracture are accomplished by
> [REVIEW MATERIALS OF PLATES OR TUBES AND TUBE SHEETS FOR THESE FAILURES, CONSIDER 
(1) LIQUID IN CONTACT WITH PLATES OR TUBES 
(2) FATIGUE AND BRITTLE FRACTURE, ESPECIALLY WITH TUBE-IN-SHELL CHILLERS
(2.1) THICKNESS OF TUBE SHEETS
(2.2) IF CARBON STEEL, IS IT NORMALIZED,
(2.3) ANY POST-WELD HEAT TREATMENT,
(2.4) ANY EXPANSION JOINTS, 
AND SO ON.]"
"Existing Safeguard"|"Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Engineering and Administrative Combined
* At the facility, this includes inspection, testing, and maintenance of, properly built and located:
- emergency communications, such a loud-speaker system or radios with adequate coverage,
- heat, smoke, and fire sensor and alarm systems,
- fire extinguishers,
- fire sprinkler systems,
- means of egress, including inspections for blocked exit doors,
- wind indicators,
- and so forth.
* Fire inspectors, with local authorities, routinely inspect the facility."
"Existing Safeguard"|"Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Administrative
[COMPARE ITM SCHEDULES AND PROCEDURES TO sample_ammonia-refrigeration_ITM... FILE POSTED AT https://factplusfancy.com/armp OR TO IIAR 6.]
This ITM includes, at least the following.
* Daily inspection of
- refrigerating-machinery room(s),
- condensers, at least viewed from within 100-feet,
- condenser water treatment, unless its automation allows a reduced frequency,
- any ammonia-refrigerant pumps outside the refrigerating-machinery room, 
- [DESCRIBE ANYTHING REQUIRING DAILY INSPECTION THAT'S NOT IN A REFRIGERATING-MACHINERY ROOM], and
* weekly inspection of
- condensers from within about 10 feet of all sides of their enclosure, and
- all other ammonia-refrigeration equipment and piping.
* Daily to weekly inspections check all areas with ammonia-refrigeration equipment or piping for:
- access to, egress from, lighting in, housekeeping of, heat or cold unsafe for people or equipment in, or other hazards in everywhere inspected,
> moving to safety and reporting any access, egress, or other safety concerns before proceeding,
- ice or frost build-ups,
- leaks of ammonia, oil, water, or other fluids that the inspector could see, smell, or hear,
- odd noises, shaking, or vibrations, 
> which can have many causes, including hand-expansion valves that are too many turns open, or 
- anything else unusual the inspector notices.
* Automatic-purger and transfer-system counts [ARE LOGGED DAILY UNLESS LOGGED BY CONTROLS.]
* Liquids that are cooled or heated are tested and treated as needed based on operating experience, quality standards, chemical-supplier recommendations, or equipment-manufacturer recommendations (for example, for glycol, the freeze-point, via refractive index or specific gravity, pH, any corrosion inhibitors, and any biocides.)
* Yearly ITM on:
- condenser(s), per manufacturer recommendations,
- clean-in-place and hot-gas defrost -- inspecting equipment and piping while they go through one complete cleaning or defrost cycle, from closing to re-opening the liquid-solenoid valve,
- insulation and paint on ammonia-refrigeration equipment, piping, and supports -- visual inspection and properly repairing as needed,
- safety shutoffs for rotating-electrical equipment, such as compressors, fans (if applicable), and pumps,
- safety systems, such as alarms, ammonia-in-air sensors, ventilation, and safety showers,
- supports, covering from the equipment enclosure or pipe to the foundation, if independently supported, or to the building-structural supports, floor, or roof that carry the loads, and if building structures, floors, or roofs are damaged, additional inspections are called for.
* Valve stems, including for control-valve manual opening, are lubricated and exercised per manufacturers recommendations or industry practice. [PROVIDE DETAILS ON WHAT THE FACILITY DOES.]
* See also the facility's maintenance-management system."
"Existing Safeguard"|"Labeling of equipment, pipes, and valves is adequate, inspected at least yearly, and maintained as needed."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Administrative
* See the facility's maintenance-management system.
* [PROVIDE DETAILS, SUCH AS THE EDITION OF IIAR BULLETIN 114 OR OTHER LABELING SYSTEM FOLLOWED FOR THE FACILITY'S AMMONIA-REFRIGERATION SYSTEM.]
* [THE ADEQUACY OF LABELING MAY DEPEND ON CONTEXT, SUCH AS OTHER PIPING NEARBY, AND ADMINISTRATIVE CONTROLS, SUCH AS PRE-WORK TAGGING CALLED FOR BY SYSTEM-OPENING PERMITS, AT THE FACILITY.]"
"Existing Safeguard"|"Leak detection includes ammonia-in-air sensors that trigger alarms and other actions."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Engineering and Administrative Combined
* See existing safeguards about the refrigerating-machinery room and its safety systems.
[DESCRIBE ANY AMMONIA-IN-AIR SENSORS OUTSIDE OF REFRIGERATING-MACHINERY ROOMS AND THE ACTIONS THEY TRIGGER, INCLUDING COMMUNICATING ALARMS TO PERSONNEL QUALIFIED TO MUSTER...], 
START EXAMPLES WHICH MAY BE OPTIONAL:
* In addition, ammonia-in-air sensors in:
- the outlet air of all air-handling units (AHU) with ammonia refrigeration (LIST)
> trigger alarms [DESCRIBE] and shutoff the AHU when ammonia is detected.
- in coolers and freezers [LIST]
> trigger alarms [DESCRIBE] and [DESCRIBE ANY SHUTOFFS OF LIQUID OR HOT-GAS SOLENOID VALVES]
* PROVIDE DETAILS, SUCH AS HOW SENSORS ARE LOCATED TO BE LIKELY TO DETECT LEAKS.]
END EXAMPLES]
* ppm means parts per million by volume, ammonia concentration in air."
"Existing Safeguard"|"Mechanical systems, that could damage ammonia refrigeration, are adequately built, located, inspected, tested, and maintained."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Engineering and Administrative Combined
The PHA team only did a limited check for failures that could affect the ammonia-refrigeration system, including the following.
[START EXAMPLES]
* Boiler, flammable gas, or steam explosions. See also the fire, insurance, and other inspection, testing, and maintenance on these systems.
* Fire more likely or severe than pressure-relief design scenarios due to:
- any combustible-liquid piping passing through or storage in
> the ammonia refrigerating machinery room or
> other locations with ammonia-refrigeration pressure vessels.
* Stacks, such a for boilers and or relief vents, falling on ammonia-refrigeration equipment or piping.
[END EXAMPLES]
[DETAIL ANY APPLICABLE EXISTING SAFEGUARDS OR ADD RECOMMENDED ACTIONS.]
[START EXAMPLES]
The safety of other mechanical systems at the facility, including controls, ducts, equipment, piping, or power supplies for boilers, compressed air, heating, combustible or flammable gases or liquids (oil, natural gas...), non-ammonia refrigeration and air conditioning, steam, ventilation, or water,
- is reasonably demonstrated by their as-built documentation and inspection, testing, and maintenance records.
[END EXAMPLES]
* See also the safeguard on: 
- Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout."
"Existing Safeguard"|"Metal-fatigue prevention is adequate to avoid all but small leaks."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Engineering and Administrative Combined
[SOMETIMES APPLICABLE TO:

* TUBE-IN-SHELL HEAT EXCHANGERS SUBJECT TO TEMPERATURE CYCLES OR WITH DIFFERENT MATERIALS FOR TUBE AND TUBESHEET.
SAFEGUARDS MAY INCLUDE:
- USE A WELDED-PLATE OR PLATE-IN-SHELL HEAT EXCHANGER -- IF STRESSES IN THEM WOULD BE LOWER OR WITHIN ACCEPTABLE RANGES.
- EXPANSION JOINTS -- PROPERLY BUILT, INSTALLED, AND MAINTAINED (ONE END OF STAND ALLOWS MOVEMENT, GREASED...)
- INSPECTION FOR CRACKS NEAR TUBE TO TUBESHEET WELDS, ESPECIALLY DURING REPAIRS.
- RATE OR AMOUNT OF TEMPERATURE CHANGE KEEPS STRESSES LOW ENOUGH THAT THE NUMBER OF ALLOWED CYCLES, PER S-N CURVE, IS NOT EXPECTED TO OCCUR WITHIN PLANNED LIFE OF THE EQUIPMENT.
- DEMONSTRATING THAT CATASTROPHIC FAILURE IS UNLIKELY BEFORE WARNING FROM A SMALL LEAK.

* COILS THAT ARE CLEANED OR DEFROSTED WITH WATER OR SIMILAR.
SAFEGUARDS MAY INCLUDE:
- RATE OR AMOUNT OF TEMPERATURE CHANGE KEEPS STRESSES LOW ENOUGH THAT THE NUMBER OF ALLOWED CYCLES, PER S-N CURVE, IS NOT EXPECTED TO OCCUR WITHIN PLANNED LIFE OF THE EQUIPMENT.]"
"Existing Safeguard"|"Oil-draining equipment and piping are adequately built, located, inspected, tested, and maintained."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Engineering and Administrative Combined
In the facility's ammonia-refrigeration system,
* self-closing valves are installed on all oil-draining outlets to the atmosphere (oil drains), including
- permanently at all locations from which oils is drained more that once per year,
- at all oil drains from oil pots, and
- temporarily when oil is drained from locations without a permanently installed self-closing valve, following a system-opening permit;
* oil pots all have
- a gas pocket that fills their upper portion (a head space) where their pressure-relief nozzle (an inlet to the pressure-relief system) is located, such as 
> because the liquid level in the oil pot does not rise above its vent-piping inlet, 
> making liquid less likely to reach their pressure-relief valves, built for only gas flow, and the relief-vent (RV) piping;
- a 300 pounds per square inch (PSI) maximum allowable working pressure (MAWP) and pressure-relief valves with 300 PSI opening pressures, which is at least 50 PSI higher than the set points of the pressure-relief devices for the vessel that the oil pot serves, so 
> the oil-pot pressure-relief valves should remain closed unless the pot is valved off (isolated), and so 
> liquid from the vessel that the oil pot serves is unlikely to enter the RV piping via the oil pot's pressure-relief valve, even during a fire.
[VERIFY ALL THE ABOVE AND AS NEEDED DETAIL WHICH OIL POTS HAVE THESE SAFEGUARDS.]"
"Existing Safeguard"|"Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Engineering and Administrative Combined
* None of these are normally inside the
- refrigerating-machinery room,
- coolers,
- freezers,
- production areas cooled by ammonia refrigeration.
* The following have combustion air supplied from where a flammable atmosphere due to an ammonia leak is reasonably unlikely
- air-handling units with gas heat,
- boilers
- other space heaters. [ANY?]
[VERIFY ABOVE]
- [DESCRIBE AND ASSESS OTHER AREAS WHERE A RAPID AMMONIA LEAK MAY OCCUR.]"
"Existing Safeguard"|"Piping systems that ammonia refrigerant could leak into have adequate means to relieve any resulting overpressure."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Engineering and Administrative Combined
* Adequate means to relieve overpressure includes piping systems that are:
- protected by pressure-relief devices (sometimes on expansion tanks) that discharge to a safe location, 
- normally open to the atmosphere with procedures and training that warn against closing valves that would isolate portions of the piping systems from the atmosphere, 
> without first ensuring that ammonia refrigerant cannot leak into the isolated portions of the piping systems, 
> such as by pumping down, isolating, and venting the ammonia-refrigerant side of heat exchangers.
* Piping systems may include tanks and other vessels.
* The above precautions are not needed if an air gap, or equivalent, separates a piping system from the ammonia refrigerant, 
- such as tanks and silos with ammonia cooling jackets."
"Existing Safeguard"|"Post-weld heat treatment (PWHT) was done to vessels where stress-corrosion cracking (SCC) is rare but more likely to occur."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Engineering: Improves Primary-Containment Envelope
Pressure vessels that received PWHT, in the facility's ammonia-refrigeration system, per their nameplates and manufacturer data reports, [OR DETAIL THE SOURCE OF THIS INFORMATION] include,
* all vessels exposed to hot gas without lots of lubricating oil, where SCC is rare:
[OFTEN THIS INCLUDES, DETAIL HERE]
- high-pressure receiver [P&ID LABEL],
- thermosiphon receiver [P&ID LABEL], and
- transfer-system vessel [P&ID LABEL],
- [ANY SURGE DRUMS OR OTHER VESSELS ROUTINELY EXPOSED TO HOT GAS, FOR DEFROST...]
* some suction side vessels without lots of lubricating oil, where SCC is very rare:
- [LIST ANY SUCTION VESSELS THAT RECEIVED PWHT]."
"Existing Safeguard"|"Pressure-relief systems are adequately built, located, inspected, tested, and maintained."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Engineering and Administrative Combined
For/in the facility's ammonia-refrigeration system,
* design code -- pressure-relief systems are built per [CITE CODE AND EDITION -- DETAIL IF MULTIPLE INSTALLS PER DIFFERENT CODES OR EDITIONS].
- see [REFERENCE THE AS-BUILT DOCUMENTATION];
* discharge safety -- the relief-vent (RV) piping outlets to the atmosphere (potential ammonia-discharge locations) are reasonably safe, including
- at least 20 feet (6.1 m) in any direction from air intakes or building openings, such as doors or sometimes-opened windows,
- either at least 20 feet (6.1 m) horizontally from or at least 7.25 feet (2.2 m) above walking-working surfaces, such as catwalks, ladders, most roofs, and the tops of condensers,
- at least 15 feet (4.6 m) above grade, such as surfaces where vehicles may drive,
- not directed towards where people may be walking or working -- best if vertically upward, such as with a tractor cap (IIAR 9-2020 7.2.2.1, 7.4.1, 7.4.2, and 7.4.3),
* serviceability and weeping (slow leak by the valve seat): 
- three-way valves with dual pressure-relief valves (in-service and standby) protect all pressure vessels that cannot be removed from service safely and without excessively disrupting facility operations,
> removing from service often includes pump down until any liquid ammonia is fully removed, isolating, and if needed venting the remaining ammonia gas safely, such as into an adequate amount of water that is disposed of safely, 
> if the in-service pressure-relief valve is weeping, when installed on a three-way valve, the three-way-valve stem can be turned to isolate the weeping valve while putting the backup pressure-relief valve into service, and
- identifying weeping pressure-relief valves and properly operating three-way valves, if present, or otherwise removing vessels from service are described in writing in [NAME OF PROCEDURE, SUCH AS A SMALL LEAK PROCEDURE, WHICH REFERENCES VESSEL REMOVAL FROM SERVICE PROCEDURE(S)];
* water-condensation prevention -- the RV piping is not located in refrigerated or cooled spaces, where water might condense in it, instead it is only located in:
- the refrigerating-machinery room(s), which is typically warm and above the dew point outside,
- outdoors, mostly above the roof. [DESCRIBE ANY OTHER OUTDOOR LOCATIONS]
* water-entry prevention -- the RV piping outlets to the atmosphere reasonably prevent moisture entry, such as by a tractor cap, 
* water draining -- the RV piping has provisions for safely collecting and draining any water the enters or condenses in it;
* maintenance -- the maintenance-management system schedules and documents:
- replacement of each pressure-relief valve within five years of its installation date (IIAR 6-2020 13.1.1)
> excepting pressure-relief valves that discharge back into the refrigeration system (IIAR 6-2020 13.1.4 and August 24, 2020, IIAR Interpretation SC 2020-2), and
- draining water from the RV piping, as needed,
* screw-compressor oil-cooler, oil-side pressure relief, is provided as part of each screw compressor package and discharges safely back into that compressor package, typically to its oil separator."
"Existing Safeguard"|"Production monitoring and quality control."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Engineering and Administrative Combined
At the facility, this includes monitoring 
* temperatures of
- air, in [LIST, SUCH AS RAW MATERIAL AND PRODUCT COOLERS OR FREEZERS AND PRODUCTION ROOMS],
- [LIST ANY FLUIDS, LIKE BRINE, GLYCOL, OR WATER],
- product, and
* chemistry of [LIST ANY FLUIDS], which might discover an ammonia leak into these fluids:
- by noticing an ammonia odor when near or sampling the fluid or
- by chemistry changes."
"Existing Safeguard"|"Pump safety shutoffs are adequate, for both ammonia and cooling-water pumps, including for their motors."|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"[Not applicable]"|"Safeguard Type: Engineering: Improves Instrumentation, Controls, or Machinery Reliability
For the ammonia-refrigerant pumps at the facility, this includes
* pump shutoff if the level is too low in the vessel that feeds the pump, to avoid:
- low pump-suction pressure and cavitation in the pump, near its impeller."
