"Subsystem"|"Scenario"|"Name (what-if...)"|"Type"|"Severity with existing safeguards in place"|"Likelihood of this severity with existing safeguards in place"|"Risk Ranking"|"Possible Causes"|"Possible Consequences"|"Existing Safeguards"|"Recommended Actions"
(2) Change management is adequate.
(3) Controls and electrical systems for ammonia refrigeration are adequately built, located, inspected, tested, and maintained.
(4) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(5) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(6) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(7) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access."|""
"A3. Location, siting, and surroundings plus equipment, plans, and systems for emergencies, safety, and security."|"2"|"Building, roof, structure, or supports collapse enough to damage ammonia-refrigeration equipment or piping."|"Prior incident anywhere"|"Multiple serious injuries, fatalities, catastrophic..."|"Very unlikely (less than every 50 years)"|"07. Attention needed -- if any recommended actions, review status at least monthly."|"(1) Concrete cracking, creep, efflorescence, sagging, or spalling.
(2) Corroding, cracking, deteriorating, flexing, stretching, warping, or wear.
(3) Corrosive materials in vicinity.
(4) Design, fabrication, construction, or installation shortcoming or error.
(5) Fasteners, hangers, rods, or other support components -- loose or missing.
(6) Fire, nearby and severe, or worse, and the resulting heat and temperatures.
(7) Flood waters reach the ammonia-refrigeration system, its supports, or the building they are in or on.
(8) Force or impact too strong
(9) Foundations move due to settling, shifting, earthquake, landslide, soil liquefaction, and so forth.
(10) Ice, frost, snow, or other-frozen-water buildup in or on equipment, floor, piping, roofs, or supports.
(11) Inspection, testing, or maintenance (ITM) shortcoming or error.
(12) Joint, bolted, problem.
(13) Joint, threaded, problem.
(14) Loads added without properly evaluating.
(15) Roof, piping, or other leak causes damage.
(16) Shocks or vibrations cause damage."|"(1) Damage due forces or loads exceeding capacity.
(2) Explosion or fire more likely.
(3) Hinders emergency actions -- communications, move-to-safety, headcount, closing valves in/from safe locations, and so forth.
(4) Hinders emergency response -- firefighting, entry into unsafe places for rescue, stopping leaks, and so forth.
(5) Hinders maintenance or increases the need for repairs.
(6) Hinders operations. [UPDATE - SYSTEM SPECIFIC]
(7) Hinders safety, security, health, or environmental protection.
(8) Human errors become more likely or more severe.
(9) Leak of ammonia contaminates the air above a roof but is unlikely to cause significant odors offsite.
(10) Leak of ammonia contaminates the air near ground level but is unlikely to cause significant odors offsite.
(11) Leak of ammonia enters a room (Case A) with ammonia-in-air sensors, audio-visual alarms, and normal and emergency ventilation.
(12) Leak of ammonia enters a room (Case B) with ammonia-in-air sensors and only normal ventilation.
(13) Leak of ammonia enters a room (Case C) with no ammonia-in-air sensors and normal ventilation.
(14) Leak of ammonia enters a room (Case D) with ammonia-in-air sensors but little-or-no ventilation.
(15) Leak of ammonia enters a room (Case E) with no ammonia-in-air sensors and little-or-no ventilation.
(16) Leak of ammonia that will probably cause strong odors or worse offsite."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(3) Change management is adequate.
(4) Condensers, evaporative, and their water treatment are adequately built, controlled, located, inspected, tested, and maintained.
(5) Crash, derailment, avalanche/debris flow/landslide/mudslide, flood, tsunami, volcano, and wildfire risks are reasonable.
(6) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(7) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(8) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(9) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(10) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(11) Labeling of equipment, pipes, and valves is adequate, inspected at least yearly, and maintained as needed.
(12) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(13) Mechanical systems, that could damage ammonia refrigeration, are adequately built, located, inspected, tested, and maintained.
(14) Oil-draining equipment and piping are adequately built, located, inspected, tested, and maintained.
(15) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
(16) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(17) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(18) Security, of the facility, no shortcomings discovered by the PHA team.
(19) Temperatures of equipment and piping are kept above their minimum design metal temperature (MDMT).
(20) Transfer system and its piping are adequately built, controlled, located, inspected, tested, and maintained.
(21) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access.
(22) Vehicle or heavy cart traffic unlikely to damage ammonia-refrigeration equipment, piping, or supports."|""
"A3. Location, siting, and surroundings plus equipment, plans, and systems for emergencies, safety, and security."|"3"|"Combustible materials are unsafely stored or transferred in or near the refrigerating-machinery room or outdoor vessels."|"Prior incident anywhere"|"Little or none"|"Very unlikely (less than every 50 years)"|"00. No action needed."|"(1) Human error or poor judgment.
(2) Willful misconduct."|"(1) Explosion or fire more likely.
(2) Severity increases, such as injuries or fatalities more likely due to leak, fire, explosion, weak condition, or unusual load."|"(1) Change management is adequate.
(2) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(3) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate."|""
"A3. Location, siting, and surroundings plus equipment, plans, and systems for emergencies, safety, and security."|"4"|"Compressed air problem -- the ammonia-refrigeration system does not use or rely compressed air."|"Prior incident anywhere"|"Little or none"|"Very unlikely (less than every 50 years)"|"00. No action needed."|""|""|""|""
"A3. Location, siting, and surroundings plus equipment, plans, and systems for emergencies, safety, and security."|"5"|"Electrical blip, flicker, outage then restoration, or surge (from lightning, etc.), facility-wide or smaller, possibly coinciding with an ammonia leak."|"Prior incident anywhere"|"Injury on-site (needing treatment beyond first aid) or small off-site evacuation/shelter-in-place"|"Very unlikely (less than every 50 years)"|"05. Attention needed -- if any recommended actions, review status at least quarterly."|"(1) Corroding, cracking, deteriorating, flexing, stretching, warping, or wear.
(2) Fasteners, hangers, rods, or other support components -- loose or missing.
(3) Fire, nearby and severe, or worse, and the resulting heat and temperatures.
(4) Flood waters reach the ammonia-refrigeration system, its supports, or the building they are in or on.
(5) Force or impact too strong
(6) Ice, frost, snow, or other-frozen-water buildup in or on equipment, floor, piping, roofs, or supports.
(7) Inspection, testing, or maintenance (ITM) shortcoming or error.
(8) Lightning strike"|"(1) Explosion or fire more likely.
(2) Hinders emergency actions -- communications, move-to-safety, headcount, closing valves in/from safe locations, and so forth.
(3) Hinders emergency response -- firefighting, entry into unsafe places for rescue, stopping leaks, and so forth.
(4) Hinders operations. [UPDATE - SYSTEM SPECIFIC]
(5) Hinders safety, security, health, or environmental protection.
(6) Human errors become more likely or more severe.
(7) Leak of ammonia contaminates the air above a roof but is unlikely to cause significant odors offsite.
(8) Leak of ammonia contaminates the air near ground level but is unlikely to cause significant odors offsite.
(9) Leak of ammonia enters a room (Case D) with ammonia-in-air sensors but little-or-no ventilation.
(10) Leak of ammonia enters a room (Case E) with no ammonia-in-air sensors and little-or-no ventilation.
(11) Leak of ammonia that will probably cause strong odors or worse offsite.
(12) Severity increases, such as injuries or fatalities more likely due to leak, fire, explosion, weak condition, or unusual load."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(3) Change management is adequate.
(4) Compressor controls and safety shutoffs are adequate, including for their motors and the vessel(s) that feed the compressors.
(5) Controls and electrical systems for ammonia refrigeration are adequately built, located, inspected, tested, and maintained.
(6) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(7) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(8) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(9) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(10) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
(11) Pressure-relief systems are adequately built, located, inspected, tested, and maintained.
(12) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(13) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(14) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access."|""
"A3. Location, siting, and surroundings plus equipment, plans, and systems for emergencies, safety, and security."|"6"|"Evacuation-route or gathering-point changes cannot be communicated fast enough, if they become unsafe."|"Prior incident anywhere and facility siting"|"Injury on-site (needing treatment beyond first aid) or small off-site evacuation/shelter-in-place"|"Very unlikely (less than every 50 years)"|"05. Attention needed -- if any recommended actions, review status at least quarterly."|"(1) Alarm, public-address, paging, radio, or other emergency-communication system stops working.
(2) Design, fabrication, construction, or installation shortcoming or error.
(3) Human error or poor judgment.
(4) Ice, frost, snow, or other-frozen-water buildup in or on equipment, floor, piping, roofs, or supports.
(5) Inspection, testing, or maintenance (ITM) shortcoming or error.
(6) Mechanical jam or plugging -- moving part stuck, pilot tube or orifice plugged, and so forth.
(7) People are not kept a reasonably safe distance from dangerously malfunctioning things or higher-hazard special work.
(8) Policies or programs -- for contractors, human resources, safety, or training -- are inadequately designed or implemented.
(9) Procedure is confusing, ignored, misunderstood, or wrong."|"(1) Hinders emergency actions -- communications, move-to-safety, headcount, closing valves in/from safe locations, and so forth.
(2) Hinders emergency response -- firefighting, entry into unsafe places for rescue, stopping leaks, and so forth.
(3) Hinders safety, security, health, or environmental protection.
(4) Human errors become more likely or more severe.
(5) Severity increases, such as injuries or fatalities more likely due to leak, fire, explosion, weak condition, or unusual load."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(3) Change management is adequate.
(4) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(5) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(6) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(7) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(8) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(9) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
(10) Pressure-relief systems are adequately built, located, inspected, tested, and maintained.
(11) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(12) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout."|""
"A3. Location, siting, and surroundings plus equipment, plans, and systems for emergencies, safety, and security."|"7"|"Fire heats ammonia-refrigeration equipment or piping until their internal pressure should cause pressure-relief valves to open."|"Prior incident anywhere and facility siting"|"Injury on-site (needing treatment beyond first aid) or small off-site evacuation/shelter-in-place"|"Very unlikely (less than every 50 years)"|"05. Attention needed -- if any recommended actions, review status at least quarterly."|"(1) Design, fabrication, construction, or installation shortcoming or error.
(2) Fire, nearby and severe, or worse, and the resulting heat and temperatures.
(3) Human error or poor judgment.
(4) Lightning strike
(5) Vehicle moves unexpectedly.
(6) Willful misconduct."|"(1) Leak of ammonia contaminates the air above a roof but is unlikely to cause significant odors offsite.
(2) Leak of ammonia contaminates the air near ground level but is unlikely to cause significant odors offsite.
(3) Leak of ammonia enters a room (Case A) with ammonia-in-air sensors, audio-visual alarms, and normal and emergency ventilation.
(4) Leak of ammonia enters a room (Case B) with ammonia-in-air sensors and only normal ventilation.
(5) Leak of ammonia enters a room (Case C) with no ammonia-in-air sensors and normal ventilation.
(6) Leak of ammonia that will probably cause strong odors or worse offsite."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(3) Change management is adequate.
(4) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(5) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(6) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(7) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(8) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(9) Labeling of equipment, pipes, and valves is adequate, inspected at least yearly, and maintained as needed.
(10) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(11) Oil-draining equipment and piping are adequately built, located, inspected, tested, and maintained.
(12) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
(13) Pressure-relief systems are adequately built, located, inspected, tested, and maintained.
(14) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(15) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(16) Security, of the facility, no shortcomings discovered by the PHA team.
(17) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access."|""
"A3. Location, siting, and surroundings plus equipment, plans, and systems for emergencies, safety, and security."|"8"|"Ignition sources (electrical, flames, hot surfaces...) are present where an ammonia leak may cause an explosive atmosphere."|"Prior incident anywhere and facility siting"|"Injury on-site (needing treatment beyond first aid) or small off-site evacuation/shelter-in-place"|"Very unlikely (less than every 50 years)"|"05. Attention needed -- if any recommended actions, review status at least quarterly."|"(1) Design, fabrication, construction, or installation shortcoming or error.
(2) Human error or poor judgment.
(3) Inspection, testing, or maintenance (ITM) shortcoming or error.
(4) Willful misconduct."|"(1) Explosion or fire more likely.
(2) Severity increases, such as injuries or fatalities more likely due to leak, fire, explosion, weak condition, or unusual load."|"(1) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(2) Change management is adequate.
(3) Defrost, hot gas, is built and controlled adequately to handle a reasonable range of circumstances. [OK?]
(4) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(5) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(6) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(7) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(8) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(9) Oil-draining equipment and piping are adequately built, located, inspected, tested, and maintained.
(10) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
(11) Pressure-relief systems are adequately built, located, inspected, tested, and maintained.
(12) Purging non-condensable gases is done effectively.
(13) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(14) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(15) Separation of ammonia refrigeration from people is adequate and considered in change management.
(16) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access."|""
"A3. Location, siting, and surroundings plus equipment, plans, and systems for emergencies, safety, and security."|"9"|"New installations, like shelving or a door, expose ammonia-refrigeration equipment or piping to traffic."|"Prior incident anywhere and facility siting"|"Room evacuation or off-site nuisance"|"Very unlikely (less than every 50 years)"|"03. Lower priority -- track any recommended actions on action register and resolve if convenient."|"(1) Design, fabrication, construction, or installation shortcoming or error."|"(1) Equipment or piping becomes more susceptible to external physical damage."|"(1) Change management is adequate."|""
"A3. Location, siting, and surroundings plus equipment, plans, and systems for emergencies, safety, and security."|"10"|"No records are made of everyone at the facility -- including contractors, employees, and visitors -- at a particular time."|"Prior incident anywhere"|"Injury on-site (needing treatment beyond first aid) or small off-site evacuation/shelter-in-place"|"Very unlikely (less than every 50 years)"|"05. Attention needed -- if any recommended actions, review status at least quarterly."|"(1) Human error or poor judgment.
(2) Policies or programs -- for contractors, human resources, safety, or training -- are inadequately designed or implemented.
(3) Willful misconduct."|"(1) Hinders emergency actions -- communications, move-to-safety, headcount, closing valves in/from safe locations, and so forth.
(2) Hinders emergency response -- firefighting, entry into unsafe places for rescue, stopping leaks, and so forth.
(3) Hinders safety, security, health, or environmental protection."|"(1) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(2) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety.
(3) Security, of the facility, no shortcomings discovered by the PHA team."|""
"A3. Location, siting, and surroundings plus equipment, plans, and systems for emergencies, safety, and security."|"11"|"People, offsite, too many are often close to onsite hazards of ammonia-refrigeration leak or explosion, so risks unreasonable."|"Prior incident anywhere and facility siting"|"Injury on-site (needing treatment beyond first aid) or small off-site evacuation/shelter-in-place"|"Very unlikely (less than every 50 years)"|"05. Attention needed -- if any recommended actions, review status at least quarterly."|"(1) Design, fabrication, construction, or installation shortcoming or error.
(2) People are not kept a reasonably safe distance from dangerously malfunctioning things or higher-hazard special work."|"(1) Severity increases, such as injuries or fatalities more likely due to leak, fire, explosion, weak condition, or unusual load."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Air and water contamination of the ammonia refrigerant is kept adequately low.
(3) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(4) Change management is adequate.
(5) Charging ammonia -- equipment, piping, and procedures are adequate.
(6) Cleaning on or near the ammonia-refrigeration system is adequately safe, including clean-in-place.
(7) Compressor controls and safety shutoffs are adequate, including for their motors and the vessel(s) that feed the compressors.
(8) Condensers, evaporative, and their water treatment are adequately built, controlled, located, inspected, tested, and maintained.
(9) Controls and electrical systems for ammonia refrigeration are adequately built, located, inspected, tested, and maintained.
(10) Crash, derailment, avalanche/debris flow/landslide/mudslide, flood, tsunami, volcano, and wildfire risks are reasonable.
(11) Defrost, hot gas, is built and controlled adequately to handle a reasonable range of circumstances. [OK?]
(12) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(13) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(14) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(15) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(16) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(17) Labeling of equipment, pipes, and valves is adequate, inspected at least yearly, and maintained as needed.
(18) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(19) Mechanical systems, that could damage ammonia refrigeration, are adequately built, located, inspected, tested, and maintained.
(20) Oil-draining equipment and piping are adequately built, located, inspected, tested, and maintained.
(21) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
(22) Post-weld heat treatment (PWHT) was done to vessels where stress-corrosion cracking (SCC) is rare but more likely to occur.
(23) Pressure-relief systems are adequately built, located, inspected, tested, and maintained.
(24) Pump safety shutoffs are adequate, for both ammonia and cooling-water pumps, including for their motors.
(25) Purging non-condensable gases is done effectively.
(26) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(27) Replacement parts for the ammonia-refrigeration system, including controls, electrical, and motors, are fit for their service.
(28) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(29) Safety and improvements ideas are encouraged and assessed through informal talking, routine meetings, and suggestion systems.
(30) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety.
(31) Security, of the facility, no shortcomings discovered by the PHA team.
(32) Separation of ammonia refrigeration from people is adequate and considered in change management.
(33) Sight glasses -- none are linear or tubular, and all are built and inspected properly.
(34) Temperatures of equipment and piping are kept above their minimum design metal temperature (MDMT).
(35) Transfer system and its piping are adequately built, controlled, located, inspected, tested, and maintained.
(36) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access.
(37) Vehicle or heavy cart traffic unlikely to damage ammonia-refrigeration equipment, piping, or supports."|""
"A3. Location, siting, and surroundings plus equipment, plans, and systems for emergencies, safety, and security."|"12"|"People, onsite, too many are often close to onsite hazards of ammonia-refrigeration leak or explosion, so risks unreasonable."|"Prior incident anywhere and facility siting"|"Room evacuation or off-site nuisance"|"2% to 5% per year (every 20 to 50 years or so)"|"04. Attention needed -- if any recommended actions, review status at least twice per year."|"(1) Design, fabrication, construction, or installation shortcoming or error.
(2) People are not kept a reasonably safe distance from dangerously malfunctioning things or higher-hazard special work."|"(1) Severity increases, such as injuries or fatalities more likely due to leak, fire, explosion, weak condition, or unusual load."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Air and water contamination of the ammonia refrigerant is kept adequately low.
(3) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(4) Change management is adequate.
(5) Charging ammonia -- equipment, piping, and procedures are adequate.
(6) Cleaning on or near the ammonia-refrigeration system is adequately safe, including clean-in-place.
(7) Compressor controls and safety shutoffs are adequate, including for their motors and the vessel(s) that feed the compressors.
(8) Condensers, evaporative, and their water treatment are adequately built, controlled, located, inspected, tested, and maintained.
(9) Controls and electrical systems for ammonia refrigeration are adequately built, located, inspected, tested, and maintained.
(10) Crash, derailment, avalanche/debris flow/landslide/mudslide, flood, tsunami, volcano, and wildfire risks are reasonable.
(11) Defrost, hot gas, is built and controlled adequately to handle a reasonable range of circumstances. [OK?]
(12) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(13) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(14) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(15) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(16) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(17) Labeling of equipment, pipes, and valves is adequate, inspected at least yearly, and maintained as needed.
(18) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(19) Mechanical systems, that could damage ammonia refrigeration, are adequately built, located, inspected, tested, and maintained.
(20) Oil-draining equipment and piping are adequately built, located, inspected, tested, and maintained.
(21) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
(22) Post-weld heat treatment (PWHT) was done to vessels where stress-corrosion cracking (SCC) is rare but more likely to occur.
(23) Pressure-relief systems are adequately built, located, inspected, tested, and maintained.
(24) Pump safety shutoffs are adequate, for both ammonia and cooling-water pumps, including for their motors.
(25) Purging non-condensable gases is done effectively.
(26) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(27) Replacement parts for the ammonia-refrigeration system, including controls, electrical, and motors, are fit for their service.
(28) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(29) Safety and improvements ideas are encouraged and assessed through informal talking, routine meetings, and suggestion systems.
(30) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety.
(31) Security, of the facility, no shortcomings discovered by the PHA team.
(32) Separation of ammonia refrigeration from people is adequate and considered in change management.
(33) Sight glasses -- none are linear or tubular, and all are built and inspected properly.
(34) Temperatures of equipment and piping are kept above their minimum design metal temperature (MDMT).
(35) Transfer system and its piping are adequately built, controlled, located, inspected, tested, and maintained.
(36) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access.
(37) Vehicle or heavy cart traffic unlikely to damage ammonia-refrigeration equipment, piping, or supports."|""
"A3. Location, siting, and surroundings plus equipment, plans, and systems for emergencies, safety, and security."|"13"|"Pressure-relief discharge contaminates breathing air."|"Prior incident anywhere and facility siting"|"Room evacuation or off-site nuisance"|"2% to 5% per year (every 20 to 50 years or so)"|"04. Attention needed -- if any recommended actions, review status at least twice per year."|"(1) Design, fabrication, construction, or installation shortcoming or error.
(2) Pressure-relief system inadequate."|"(1) Hinders emergency actions -- communications, move-to-safety, headcount, closing valves in/from safe locations, and so forth.
(2) Hinders emergency response -- firefighting, entry into unsafe places for rescue, stopping leaks, and so forth.
(3) Hinders operations. [UPDATE - SYSTEM SPECIFIC]
(4) Hinders safety, security, health, or environmental protection.
(5) Leak of ammonia contaminates the air above a roof but is unlikely to cause significant odors offsite.
(6) Leak of ammonia contaminates the air near ground level but is unlikely to cause significant odors offsite.
(7) Leak of ammonia enters a room (Case A) with ammonia-in-air sensors, audio-visual alarms, and normal and emergency ventilation.
(8) Leak of ammonia enters a room (Case B) with ammonia-in-air sensors and only normal ventilation.
(9) Leak of ammonia enters a room (Case C) with no ammonia-in-air sensors and normal ventilation.
(10) Leak of ammonia that will probably cause strong odors or worse offsite.
(11) Severity increases, such as injuries or fatalities more likely due to leak, fire, explosion, weak condition, or unusual load."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(3) Condensers, evaporative, and their water treatment are adequately built, controlled, located, inspected, tested, and maintained.
(4) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(5) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(6) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(7) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(8) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(9) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(10) Oil-draining equipment and piping are adequately built, located, inspected, tested, and maintained.
(11) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
(12) Pressure-relief systems are adequately built, located, inspected, tested, and maintained.
(13) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(14) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(15) Transfer system and its piping are adequately built, controlled, located, inspected, tested, and maintained."|""
"A3. Location, siting, and surroundings plus equipment, plans, and systems for emergencies, safety, and security."|"14"|"Safety equipment or systems are inadequately built, located, or maintained."|"Prior incident anywhere and facility siting"|"Room evacuation or off-site nuisance"|"5% to 20% per year (every 5 to 20 years or so)"|"05. Attention needed -- if any recommended actions, review status at least quarterly."|"(1) Design, fabrication, construction, or installation shortcoming or error.
(2) Inspection, testing, or maintenance (ITM) shortcoming or error.
(3) Willful misconduct."|"(1) Explosion or fire more likely.
(2) Hinders emergency actions -- communications, move-to-safety, headcount, closing valves in/from safe locations, and so forth.
(3) Hinders emergency response -- firefighting, entry into unsafe places for rescue, stopping leaks, and so forth.
(4) Hinders maintenance or increases the need for repairs.
(5) Hinders safety, security, health, or environmental protection.
(6) Human errors become more likely or more severe.
(7) Overpressure in equipment or piping.
(8) Severity increases, such as injuries or fatalities more likely due to leak, fire, explosion, weak condition, or unusual load."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(3) Change management is adequate.
(4) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(5) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(6) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(7) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(8) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(9) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(10) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
(11) Pressure-relief systems are adequately built, located, inspected, tested, and maintained.
(12) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(13) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(14) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access."|""
"A3. Location, siting, and surroundings plus equipment, plans, and systems for emergencies, safety, and security."|"15"|"Security, of the facility, does not reasonably protect the ammonia-refrigeration system."|"Prior incident anywhere and facility siting"|"Injury on-site (needing treatment beyond first aid) or small off-site evacuation/shelter-in-place"|"Very unlikely (less than every 50 years)"|"05. Attention needed -- if any recommended actions, review status at least quarterly."|"(1) Alarm, public-address, paging, radio, or other emergency-communication system stops working.
(2) Design, fabrication, construction, or installation shortcoming or error.
(3) Human error or poor judgment.
(4) Inspection, testing, or maintenance (ITM) shortcoming or error.
(5) Mechanical jam or plugging -- moving part stuck, pilot tube or orifice plugged, and so forth.
(6) Policies or programs -- for contractors, human resources, safety, or training -- are inadequately designed or implemented.
(7) Willful misconduct."|"(1) Equipment or piping becomes more susceptible to external physical damage.
(2) Explosion or fire more likely.
(3) Hinders emergency actions -- communications, move-to-safety, headcount, closing valves in/from safe locations, and so forth.
(4) Hinders emergency response -- firefighting, entry into unsafe places for rescue, stopping leaks, and so forth.
(5) Hinders maintenance or increases the need for repairs.
(6) Hinders operations. [UPDATE - SYSTEM SPECIFIC]
(7) Hinders safety, security, health, or environmental protection.
(8) Leak of ammonia contaminates the air near ground level but is unlikely to cause significant odors offsite.
(9) Leak of ammonia that will probably cause strong odors or worse offsite.
(10) Shocks that could damage equipment, piping, or supports."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(3) Change management is adequate.
(4) Compressor controls and safety shutoffs are adequate, including for their motors and the vessel(s) that feed the compressors.
(5) Controls and electrical systems for ammonia refrigeration are adequately built, located, inspected, tested, and maintained.
(6) Controls automate ammonia-refrigeration operations adequately, considering procedures, staffing, and training.
(7) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(8) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(9) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(10) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(11) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(12) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(13) Oil-draining equipment and piping are adequately built, located, inspected, tested, and maintained.
(14) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
(15) Pressure-relief systems are adequately built, located, inspected, tested, and maintained.
(16) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(17) Replacement parts for the ammonia-refrigeration system, including controls, electrical, and motors, are fit for their service.
(18) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(19) Safety and improvements ideas are encouraged and assessed through informal talking, routine meetings, and suggestion systems.
(20) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety.
(21) Security, of the facility, no shortcomings discovered by the PHA team.
(22) Separation of ammonia refrigeration from people is adequate and considered in change management.
(23) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access.
(24) Vehicle or heavy cart traffic unlikely to damage ammonia-refrigeration equipment, piping, or supports."|""
"A3. Location, siting, and surroundings plus equipment, plans, and systems for emergencies, safety, and security."|"16"|"Stack, pole, or similar falls over onto ammonia piping."|"Facility siting"|"Injury on-site (needing treatment beyond first aid) or small off-site evacuation/shelter-in-place"|"Very unlikely (less than every 50 years)"|"05. Attention needed -- if any recommended actions, review status at least quarterly."|"(1) Concrete cracking, creep, efflorescence, sagging, or spalling.
(2) Corroding, cracking, deteriorating, flexing, stretching, warping, or wear.
(3) Corrosive materials in vicinity.
(4) Design, fabrication, construction, or installation shortcoming or error.
(5) Fasteners, hangers, rods, or other support components -- loose or missing.
(6) Force or impact too strong
(7) Foundations move due to settling, shifting, earthquake, landslide, soil liquefaction, and so forth.
(8) Ice, frost, snow, or other-frozen-water buildup in or on equipment, floor, piping, roofs, or supports.
(9) Inspection, testing, or maintenance (ITM) shortcoming or error.
(10) Joint, bolted, problem.
(11) Joint, threaded, problem.
(12) Loads added without properly evaluating.
(13) Roof, piping, or other leak causes damage.
(14) Shocks or vibrations cause damage.
(15) Temperature or humidity changes within or moderately outside of typically expected ranges."|"(1) Damage due forces or loads exceeding capacity.
(2) Leak of ammonia contaminates the air above a roof but is unlikely to cause significant odors offsite.
(3) Leak of ammonia contaminates the air near ground level but is unlikely to cause significant odors offsite.
(4) Leak of ammonia enters a room (Case A) with ammonia-in-air sensors, audio-visual alarms, and normal and emergency ventilation.
(5) Leak of ammonia enters a room (Case B) with ammonia-in-air sensors and only normal ventilation.
(6) Leak of ammonia enters a room (Case C) with no ammonia-in-air sensors and normal ventilation.
(7) Leak of ammonia that will probably cause strong odors or worse offsite."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(3) Condensers, evaporative, and their water treatment are adequately built, controlled, located, inspected, tested, and maintained.
(4) Controls and electrical systems for ammonia refrigeration are adequately built, located, inspected, tested, and maintained.
(5) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(6) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(7) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(8) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(9) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(10) Labeling of equipment, pipes, and valves is adequate, inspected at least yearly, and maintained as needed.
(11) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(12) Mechanical systems, that could damage ammonia refrigeration, are adequately built, located, inspected, tested, and maintained.
(13) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
(14) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(15) Safety and improvements ideas are encouraged and assessed through informal talking, routine meetings, and suggestion systems.
(16) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety.
(17) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access."|""
"A3. Location, siting, and surroundings plus equipment, plans, and systems for emergencies, safety, and security."|"17"|"Tornado shelter air is contaminated by an ammonia leak, during or just after a tornado."|"Prior incident anywhere and facility siting"|"Injury on-site (needing treatment beyond first aid) or small off-site evacuation/shelter-in-place"|"Very unlikely (less than every 50 years)"|"05. Attention needed -- if any recommended actions, review status at least quarterly."|"(1) Design, fabrication, construction, or installation shortcoming or error."|"(1) Hinders safety, security, health, or environmental protection.
(2) Severity increases, such as injuries or fatalities more likely due to leak, fire, explosion, weak condition, or unusual load."|"(1) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(2) Change management is adequate.
(3) Controls and electrical systems for ammonia refrigeration are adequately built, located, inspected, tested, and maintained.
(4) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(5) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(6) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(7) Labeling of equipment, pipes, and valves is adequate, inspected at least yearly, and maintained as needed.
(8) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(9) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
