"Subsystem"|"Scenario"|"Name (what-if...)"|"Type"|"Severity with existing safeguards in place"|"Likelihood of this severity with existing safeguards in place"|"Risk Ranking"|"Possible Causes"|"Possible Consequences"|"Existing Safeguards"|"Recommended Actions"
(10) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(11) Safety and improvements ideas are encouraged and assessed through informal talking, routine meetings, and suggestion systems.
(12) Separation of ammonia refrigeration from people is adequate and considered in change management.
(13) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access."|""
"A3. Location, siting, and surroundings plus equipment, plans, and systems for emergencies, safety, and security."|"18"|"Vehicle or heavy cart hits ammonia-refrigeration equipment, piping, or supports. "|"All of above"|"Injury on-site (needing treatment beyond first aid) or small off-site evacuation/shelter-in-place"|"Very unlikely (less than every 50 years)"|"05. Attention needed -- if any recommended actions, review status at least quarterly."|"(1) Concrete cracking, creep, efflorescence, sagging, or spalling.
(2) Corroding, cracking, deteriorating, flexing, stretching, warping, or wear.
(3) Corrosive materials in vicinity.
(4) Design, fabrication, construction, or installation shortcoming or error.
(5) Human error or poor judgment.
(6) Ice, frost, snow, or other-frozen-water buildup in or on equipment, floor, piping, roofs, or supports.
(7) Inspection, testing, or maintenance (ITM) shortcoming or error.
(8) Mechanical jam or plugging -- moving part stuck, pilot tube or orifice plugged, and so forth.
(9) Policies or programs -- for contractors, human resources, safety, or training -- are inadequately designed or implemented.
(10) Vehicle moves unexpectedly.
(11) Willful misconduct."|"(1) Explosion or fire more likely.
(2) Hinders maintenance or increases the need for repairs.
(3) Leak of ammonia contaminates the air above a roof but is unlikely to cause significant odors offsite.
(4) Leak of ammonia contaminates the air near ground level but is unlikely to cause significant odors offsite.
(5) Leak of ammonia enters a room (Case A) with ammonia-in-air sensors, audio-visual alarms, and normal and emergency ventilation.
(6) Leak of ammonia enters a room (Case B) with ammonia-in-air sensors and only normal ventilation.
(7) Leak of ammonia enters a room (Case C) with no ammonia-in-air sensors and normal ventilation.
(8) Leak of ammonia enters a room (Case D) with ammonia-in-air sensors but little-or-no ventilation.
(9) Leak of ammonia enters a room (Case E) with no ammonia-in-air sensors and little-or-no ventilation.
(10) Leak of ammonia that will probably cause strong odors or worse offsite.
(11) Shocks that could damage equipment, piping, or supports."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Change management is adequate.
(3) Controls and electrical systems for ammonia refrigeration are adequately built, located, inspected, tested, and maintained.
(4) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(5) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(6) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(7) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(8) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(9) Labeling of equipment, pipes, and valves is adequate, inspected at least yearly, and maintained as needed.
(10) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(11) Oil-draining equipment and piping are adequately built, located, inspected, tested, and maintained.
(12) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
(13) Post-weld heat treatment (PWHT) was done to vessels where stress-corrosion cracking (SCC) is rare but more likely to occur.
(14) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(15) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(16) Separation of ammonia refrigeration from people is adequate and considered in change management.
(17) Temperatures of equipment and piping are kept above their minimum design metal temperature (MDMT).
(18) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access.
(19) Vehicle or heavy cart traffic unlikely to damage ammonia-refrigeration equipment, piping, or supports."|""
"A3. Location, siting, and surroundings plus equipment, plans, and systems for emergencies, safety, and security."|"19"|"Ventilation discharge contaminates breathing air, including emergency ventilation."|"Prior incident anywhere and facility siting"|"Room evacuation or off-site nuisance"|"Very unlikely (less than every 50 years)"|"03. Lower priority -- track any recommended actions on action register and resolve if convenient."|"(1) Design, fabrication, construction, or installation shortcoming or error."|"(1) Hinders emergency actions -- communications, move-to-safety, headcount, closing valves in/from safe locations, and so forth.
(2) Hinders emergency response -- firefighting, entry into unsafe places for rescue, stopping leaks, and so forth.
(3) Hinders operations. [UPDATE - SYSTEM SPECIFIC]
(4) Hinders safety, security, health, or environmental protection.
(5) Severity increases, such as injuries or fatalities more likely due to leak, fire, explosion, weak condition, or unusual load."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(3) Controls and electrical systems for ammonia refrigeration are adequately built, located, inspected, tested, and maintained.
(4) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(5) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(6) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(7) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(8) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(9) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(10) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(11) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(12) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access."|""
"A3. Location, siting, and surroundings plus equipment, plans, and systems for emergencies, safety, and security."|"20"|"Ventilation is inadequate to prevent dangerous ammonia concentrations in the air of a room into which ammonia leaks."|"Prior incident anywhere and facility siting"|"Injury on-site (needing treatment beyond first aid) or small off-site evacuation/shelter-in-place"|"Very unlikely (less than every 50 years)"|"05. Attention needed -- if any recommended actions, review status at least quarterly."|"(1) Design, fabrication, construction, or installation shortcoming or error.
(2) Filter or strainer clogged.
(3) Human error or poor judgment.
(4) Inspection, testing, or maintenance (ITM) shortcoming or error."|"(1) Explosion or fire more likely.
(2) Hinders emergency actions -- communications, move-to-safety, headcount, closing valves in/from safe locations, and so forth.
(3) Hinders emergency response -- firefighting, entry into unsafe places for rescue, stopping leaks, and so forth.
(4) Hinders operations. [UPDATE - SYSTEM SPECIFIC]
(5) Hinders safety, security, health, or environmental protection.
(6) Human errors become more likely or more severe.
(7) Severity increases, such as injuries or fatalities more likely due to leak, fire, explosion, weak condition, or unusual load."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(3) Change management is adequate.
(4) Controls and electrical systems for ammonia refrigeration are adequately built, located, inspected, tested, and maintained.
(5) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(6) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(7) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(8) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(9) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(10) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(11) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
(12) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(13) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(14) Separation of ammonia refrigeration from people is adequate and considered in change management.
(15) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access."|""
"A3. Location, siting, and surroundings plus equipment, plans, and systems for emergencies, safety, and security."|"21"|"Water-supply problem -- no make-up water for condensers or [IF APPLICABLE] compressors."|"Prior incident anywhere"|"Nuisance on-site"|"5% to 20% per year (every 5 to 20 years or so)"|"03. Lower priority -- track any recommended actions on action register and resolve if convenient."|"(1) Controls are confusing, cumbersome, difficult, or inadequate -- such as too dim, exposed, loud, quiet, sensitive, or small.
(2) Corroding, cracking, deteriorating, flexing, stretching, warping, or wear.
(3) Force or impact too strong
(4) Ice, frost, snow, or other-frozen-water buildup in or on equipment, floor, piping, roofs, or supports.
(5) Inspection, testing, or maintenance (ITM) shortcoming or error."|"(1) Hinders operations. [UPDATE - SYSTEM SPECIFIC]"|"(1) Compressor controls and safety shutoffs are adequate, including for their motors and the vessel(s) that feed the compressors."|""
"A3. Location, siting, and surroundings plus equipment, plans, and systems for emergencies, safety, and security."|"22"|"Working alone in a mechanical penthouse, on a roof, or elsewhere people rarely go."|"Prior incident anywhere and facility siting"|"Injury on-site (needing treatment beyond first aid) or small off-site evacuation/shelter-in-place"|"Very unlikely (less than every 50 years)"|"05. Attention needed -- if any recommended actions, review status at least quarterly."|"(1) Human error or poor judgment.
(2) Normal activity that is reasonably safe with proper precautions."|"(1) Hinders emergency actions -- communications, move-to-safety, headcount, closing valves in/from safe locations, and so forth.
(2) Hinders emergency response -- firefighting, entry into unsafe places for rescue, stopping leaks, and so forth.
(3) Hinders safety, security, health, or environmental protection.
(4) Severity increases, such as injuries or fatalities more likely due to leak, fire, explosion, weak condition, or unusual load."|"(1) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness."|""
"A4. Charging ammonia into the ammonia-refrigeration system"|"1"|"Charging hose or connection leak."|"Prior incident anywhere and human factors"|"Injury on-site (needing treatment beyond first aid) or small off-site evacuation/shelter-in-place"|"Very unlikely (less than every 50 years)"|"05. Attention needed -- if any recommended actions, review status at least quarterly."|"(1) Corroding, cracking, deteriorating, flexing, stretching, warping, or wear.
(2) Design, fabrication, construction, or installation shortcoming or error.
(3) Force or impact too strong
(4) Hose, ammonia, problem.
(5) Human error or poor judgment.
(6) Joint, threaded, problem.
(7) Shocks or vibrations cause damage.
(8) Stop valve closed without proper pump-out or manual opening of control valves.
(9) Temperature or humidity changes within or moderately outside of typically expected ranges.
(10) Vehicle moves unexpectedly."|"(1) Leak of ammonia contaminates the air above a roof but is unlikely to cause significant odors offsite.
(2) Leak of ammonia contaminates the air near ground level but is unlikely to cause significant odors offsite.
(3) Leak of ammonia enters a room (Case A) with ammonia-in-air sensors, audio-visual alarms, and normal and emergency ventilation.
(4) Leak of ammonia enters a room (Case B) with ammonia-in-air sensors and only normal ventilation.
(5) Leak of ammonia enters a room (Case C) with no ammonia-in-air sensors and normal ventilation.
(6) Leak of ammonia that will probably cause strong odors or worse offsite."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(3) Charging ammonia -- equipment, piping, and procedures are adequate.
(4) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(5) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(6) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(7) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(8) Labeling of equipment, pipes, and valves is adequate, inspected at least yearly, and maintained as needed.
(9) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(10) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
(11) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(12) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(13) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access."|""
"A4. Charging ammonia into the ammonia-refrigeration system"|"2"|"Too much ammonia is charged, refrigeration-system overfilled."|"Prior incident anywhere"|"Nuisance on-site"|"Very unlikely (less than every 50 years)"|"01. Lower priority -- track any recommended actions on action register and resolve if convenient."|"(1) Human error or poor judgment."|"(1) Hinders operations. [UPDATE - SYSTEM SPECIFIC]"|"(1) Charging ammonia -- equipment, piping, and procedures are adequate.
(2) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(3) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety."|""
"A4. Charging ammonia into the ammonia-refrigeration system"|"3"|"Wrong substance charged: from something that reacts with ammonia to has too much water, such as ag.-grade anhydrous ammonia."|"Prior incident anywhere"|"Injury on-site (needing treatment beyond first aid) or small off-site evacuation/shelter-in-place"|"Very unlikely (less than every 50 years)"|"05. Attention needed -- if any recommended actions, review status at least quarterly."|"(1) Human error or poor judgment.
(2) Willful misconduct.
(3) Wrong substance or concentration added or used."|"(1) Compressor package internal or seal damage, and if safeties fail, leak or fire.
(2) Equipment or piping becomes more susceptible to external physical damage.
(3) Explosion or fire more likely.
(4) Hinders maintenance or increases the need for repairs.
(5) Hinders safety, security, health, or environmental protection.
(6) Leak of ammonia contaminates the air above a roof but is unlikely to cause significant odors offsite.
(7) Leak of ammonia contaminates the air near ground level but is unlikely to cause significant odors offsite.
(8) Leak of ammonia enters a room (Case A) with ammonia-in-air sensors, audio-visual alarms, and normal and emergency ventilation.
(9) Leak of ammonia enters a room (Case B) with ammonia-in-air sensors and only normal ventilation.
(10) Leak of ammonia enters a room (Case C) with no ammonia-in-air sensors and normal ventilation.
(11) Leak of ammonia that will probably cause strong odors or worse offsite.
(12) Overpressure in equipment or piping.
(13) Severity increases, such as injuries or fatalities more likely due to leak, fire, explosion, weak condition, or unusual load.
(14) Shocks that could damage equipment, piping, or supports.
(15) Water contamination in the ammonia refrigerant becomes too high."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(3) Charging ammonia -- equipment, piping, and procedures are adequate.
(4) Compressor controls and safety shutoffs are adequate, including for their motors and the vessel(s) that feed the compressors.
(5) Controls and electrical systems for ammonia refrigeration are adequately built, located, inspected, tested, and maintained.
(6) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(7) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(8) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(9) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(10) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(11) Labeling of equipment, pipes, and valves is adequate, inspected at least yearly, and maintained as needed.
(12) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(13) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
(14) Pressure-relief systems are adequately built, located, inspected, tested, and maintained.
(15) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(16) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout."|""
"B1. Compressors"|"1"|"Check [or stop-check] valve [is left open] or leaks by (back-flow occurs) on discharge, screw-compressor suction, or both."|"Prior incident anywhere"|"Room evacuation or off-site nuisance"|"2% to 5% per year (every 20 to 50 years or so)"|"04. Attention needed -- if any recommended actions, review status at least twice per year."|"(1) Corroding, cracking, deteriorating, flexing, stretching, warping, or wear.
(2) Design, fabrication, construction, or installation shortcoming or error.
(3) Human error or poor judgment.
(4) Inspection, testing, or maintenance (ITM) shortcoming or error.
(5) Mechanical jam or plugging -- moving part stuck, pilot tube or orifice plugged, and so forth.
(6) Valve-seat seal failure (seat-gasket degraded, debris on seat, not tight enough, etc.)"|"(1) Compressor contains liquid ammonia refrigerant, when it starts, due to condensation while off.
(2) Compressor package internal or seal damage, and if safeties fail, leak or fire.
(3) Explosion or fire more likely.
(4) Hinders maintenance or increases the need for repairs.
(5) Hinders operations. [UPDATE - SYSTEM SPECIFIC]
(6) Hinders safety, security, health, or environmental protection.
(7) Leak of ammonia contaminates the air above a roof but is unlikely to cause significant odors offsite.
(8) Leak of ammonia contaminates the air near ground level but is unlikely to cause significant odors offsite.
(9) Leak of ammonia enters a room (Case A) with ammonia-in-air sensors, audio-visual alarms, and normal and emergency ventilation.
(10) Leak of ammonia enters a room (Case B) with ammonia-in-air sensors and only normal ventilation.
(11) Leak of ammonia enters a room (Case C) with no ammonia-in-air sensors and normal ventilation.
(12) Leak of ammonia that will probably cause strong odors or worse offsite.
(13) Overpressure in equipment or piping.
(14) Shocks that could damage equipment, piping, or supports."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(3) Change management is adequate.
(4) Compressor controls and safety shutoffs are adequate, including for their motors and the vessel(s) that feed the compressors.
(5) Controls and electrical systems for ammonia refrigeration are adequately built, located, inspected, tested, and maintained.
(6) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(7) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(8) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(9) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(10) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(11) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(12) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
(13) Pressure-relief systems are adequately built, located, inspected, tested, and maintained.
(14) Reciprocating compressors are more tolerant of liquid-ammonia refrigerant than screw compressors.
(15) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(16) Replacement parts for the ammonia-refrigeration system, including controls, electrical, and motors, are fit for their service.
(17) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(18) Safety and improvements ideas are encouraged and assessed through informal talking, routine meetings, and suggestion systems.
(19) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety.
(20) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access."|""
"B1. Compressors"|"2"|"Compressor discharge blocked, by closed stop valve, check valve fails shut, plugging, or something else."|"Prior incident anywhere"|"Little or none"|"2% to 5% per year (every 20 to 50 years or so)"|"00. No action needed."|"(1) Corroding, cracking, deteriorating, flexing, stretching, warping, or wear.
(2) Human error or poor judgment.
(3) Mechanical jam or plugging -- moving part stuck, pilot tube or orifice plugged, and so forth."|"(1) Compressor package internal or seal damage, and if safeties fail, leak or fire.
(2) Explosion or fire more likely.
(3) Hinders maintenance or increases the need for repairs.
(4) Hinders operations. [UPDATE - SYSTEM SPECIFIC]
(5) Hinders safety, security, health, or environmental protection.
(6) Leak of ammonia contaminates the air above a roof but is unlikely to cause significant odors offsite.
(7) Leak of ammonia contaminates the air near ground level but is unlikely to cause significant odors offsite.
(8) Leak of ammonia enters a room (Case A) with ammonia-in-air sensors, audio-visual alarms, and normal and emergency ventilation.
(9) Leak of ammonia enters a room (Case B) with ammonia-in-air sensors and only normal ventilation.
(10) Leak of ammonia enters a room (Case C) with no ammonia-in-air sensors and normal ventilation.
(11) Leak of ammonia that will probably cause strong odors or worse offsite.
(12) Overpressure in equipment or piping."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(3) Change management is adequate.
(4) Compressor controls and safety shutoffs are adequate, including for their motors and the vessel(s) that feed the compressors.
(5) Controls and electrical systems for ammonia refrigeration are adequately built, located, inspected, tested, and maintained.
(6) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(7) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(8) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(9) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(10) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(11) Labeling of equipment, pipes, and valves is adequate, inspected at least yearly, and maintained as needed.
(12) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(13) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
(14) Pressure-relief systems are adequately built, located, inspected, tested, and maintained.
(15) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(16) Replacement parts for the ammonia-refrigeration system, including controls, electrical, and motors, are fit for their service.
(17) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(18) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety.
(19) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access."|""
"B1. Compressors"|"3"|"Compressor operating range is changed without updating safety setpoints (and heads on recips) as needed."|"Prior incident anywhere"|"Injury on-site (needing treatment beyond first aid) or small off-site evacuation/shelter-in-place"|"Very unlikely (less than every 50 years)"|"05. Attention needed -- if any recommended actions, review status at least quarterly."|"(1) Design, fabrication, construction, or installation shortcoming or error."|"(1) Compressor package internal or seal damage, and if safeties fail, leak or fire.
(2) Explosion or fire more likely.
(3) Leak of ammonia contaminates the air above a roof but is unlikely to cause significant odors offsite.
(4) Leak of ammonia contaminates the air near ground level but is unlikely to cause significant odors offsite.
(5) Leak of ammonia enters a room (Case A) with ammonia-in-air sensors, audio-visual alarms, and normal and emergency ventilation.
(6) Leak of ammonia enters a room (Case B) with ammonia-in-air sensors and only normal ventilation.
(7) Leak of ammonia enters a room (Case C) with no ammonia-in-air sensors and normal ventilation.
(8) Leak of ammonia that will probably cause strong odors or worse offsite.
(9) Severity increases, such as injuries or fatalities more likely due to leak, fire, explosion, weak condition, or unusual load."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(3) Change management is adequate.
(4) Compressor controls and safety shutoffs are adequate, including for their motors and the vessel(s) that feed the compressors.
(5) Controls and electrical systems for ammonia refrigeration are adequately built, located, inspected, tested, and maintained.
(6) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(7) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(8) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(9) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(10) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(11) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(12) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
(13) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(14) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(15) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety.
(16) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access."|""
"B1. Compressors"|"4"|"Compressor suction blocked, by closed stop valve, check valve (if any) fails shut, plugging, or something else."|"Prior incident anywhere"|"Little or none"|"2% to 5% per year (every 20 to 50 years or so)"|"00. No action needed."|"(1) Corroding, cracking, deteriorating, flexing, stretching, warping, or wear.
(2) Human error or poor judgment.
(3) Mechanical jam or plugging -- moving part stuck, pilot tube or orifice plugged, and so forth."|"(1) Compressor package internal or seal damage, and if safeties fail, leak or fire.
(2) Explosion or fire more likely.
(3) Hinders maintenance or increases the need for repairs.
(4) Hinders operations. [UPDATE - SYSTEM SPECIFIC]
(5) Hinders safety, security, health, or environmental protection.
(6) Leak of ammonia contaminates the air above a roof but is unlikely to cause significant odors offsite.
(7) Leak of ammonia enters a room (Case A) with ammonia-in-air sensors, audio-visual alarms, and normal and emergency ventilation."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Change management is adequate.
(3) Compressor controls and safety shutoffs are adequate, including for their motors and the vessel(s) that feed the compressors.
(4) Controls and electrical systems for ammonia refrigeration are adequately built, located, inspected, tested, and maintained.
(5) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(6) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(7) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(8) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(9) Labeling of equipment, pipes, and valves is adequate, inspected at least yearly, and maintained as needed.
(10) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(11) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
(12) Replacement parts for the ammonia-refrigeration system, including controls, electrical, and motors, are fit for their service.
(13) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(14) Safety and improvements ideas are encouraged and assessed through informal talking, routine meetings, and suggestion systems.
(15) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety.
(16) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access."|""
"B1. Compressors"|"5"|"Compressor, reciprocating, internal pressure-relief valve, from crank-case discharge to suction sides, plugged or stuck shut."|"Prior incident anywhere"|"Nuisance on-site"|"Very unlikely (less than every 50 years)"|"01. Lower priority -- track any recommended actions on action register and resolve if convenient."|"(1) Human error or poor judgment.
(2) Mechanical jam or plugging -- moving part stuck, pilot tube or orifice plugged, and so forth.
(3) Spring problem."|"(1) Compressor package internal or seal damage, and if safeties fail, leak or fire.
(2) Explosion or fire more likely.
(3) Leak of ammonia contaminates the air above a roof but is unlikely to cause significant odors offsite.
(4) Leak of ammonia contaminates the air near ground level but is unlikely to cause significant odors offsite.
(5) Leak of ammonia enters a room (Case A) with ammonia-in-air sensors, audio-visual alarms, and normal and emergency ventilation.
(6) Leak of ammonia enters a room (Case B) with ammonia-in-air sensors and only normal ventilation.
(7) Leak of ammonia enters a room (Case C) with no ammonia-in-air sensors and normal ventilation.
(8) Leak of ammonia that will probably cause strong odors or worse offsite."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(3) Compressor controls and safety shutoffs are adequate, including for their motors and the vessel(s) that feed the compressors.
(4) Controls and electrical systems for ammonia refrigeration are adequately built, located, inspected, tested, and maintained.
(5) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(6) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(7) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(8) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(9) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(10) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
(11) Pressure-relief systems are adequately built, located, inspected, tested, and maintained.
(12) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(13) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(14) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety."|""
"B1. Compressors"|"6"|"Compressors loads up quickly."|"Prior incident anywhere"|"Little or none"|"20% to 90% per year (every couple-few years)"|"00. No action needed."|"(1) Design, fabrication, construction, or installation shortcoming or error.
(2) Normal activity that is reasonably safe with proper precautions."|"(1) Compressor package internal or seal damage, and if safeties fail, leak or fire.
(2) Hinders maintenance or increases the need for repairs."|"(1) Compressor controls and safety shutoffs are adequate, including for their motors and the vessel(s) that feed the compressors.
(2) Controls and electrical systems for ammonia refrigeration are adequately built, located, inspected, tested, and maintained.
(3) Controls automate ammonia-refrigeration operations adequately, considering procedures, staffing, and training.
(4) Reciprocating compressors are more tolerant of liquid-ammonia refrigerant than screw compressors."|""
"B1. Compressors"|"7"|"Gasket or shaft-seal failure on compressor, oil separator, screw-compressor oil pump, or oil piping."|"Prior incident anywhere"|"Nuisance on-site"|"20% to 90% per year (every couple-few years)"|"04. Attention needed -- if any recommended actions, review status at least twice per year."|"(1) Corroding, cracking, deteriorating, flexing, stretching, warping, or wear.
(2) Design, fabrication, construction, or installation shortcoming or error.
(3) Inspection, testing, or maintenance (ITM) shortcoming or error."|"(1) Compressor package internal or seal damage, and if safeties fail, leak or fire.
(2) Hinders maintenance or increases the need for repairs.
(3) Hinders operations. [UPDATE - SYSTEM SPECIFIC]
(4) Hinders safety, security, health, or environmental protection.
(5) Leak of ammonia contaminates the air above a roof but is unlikely to cause significant odors offsite.
(6) Leak of ammonia enters a room (Case A) with ammonia-in-air sensors, audio-visual alarms, and normal and emergency ventilation."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(3) Change management is adequate.
(4) Compressor controls and safety shutoffs are adequate, including for their motors and the vessel(s) that feed the compressors.
(5) Controls and electrical systems for ammonia refrigeration are adequately built, located, inspected, tested, and maintained.
(6) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(7) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(8) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(9) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(10) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(11) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(12) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
(13) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(14) Replacement parts for the ammonia-refrigeration system, including controls, electrical, and motors, are fit for their service.
(15) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(16) Safety and improvements ideas are encouraged and assessed through informal talking, routine meetings, and suggestion systems.
(17) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety.
(18) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access."|""
"B1. Compressors"|"8"|"High discharge-pressure shutoff doesn't work when needed, so a pressure-relief valve opens."|"Prior incident anywhere"|"Injury on-site (needing treatment beyond first aid) or small off-site evacuation/shelter-in-place"|"Very unlikely (less than every 50 years)"|"05. Attention needed -- if any recommended actions, review status at least quarterly."|"(1) Design, fabrication, construction, or installation shortcoming or error.
(2) Inspection, testing, or maintenance (ITM) shortcoming or error."|"(1) Leak of ammonia contaminates the air above a roof but is unlikely to cause significant odors offsite.
(2) Leak of ammonia contaminates the air near ground level but is unlikely to cause significant odors offsite.
(3) Leak of ammonia enters a room (Case A) with ammonia-in-air sensors, audio-visual alarms, and normal and emergency ventilation.
(4) Leak of ammonia enters a room (Case B) with ammonia-in-air sensors and only normal ventilation.
(5) Leak of ammonia enters a room (Case C) with no ammonia-in-air sensors and normal ventilation.
(6) Leak of ammonia that will probably cause strong odors or worse offsite."|"(1) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(2) Change management is adequate.
(3) Compressor controls and safety shutoffs are adequate, including for their motors and the vessel(s) that feed the compressors.
(4) Controls and electrical systems for ammonia refrigeration are adequately built, located, inspected, tested, and maintained.
(5) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(6) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(7) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(8) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(9) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(10) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(11) Pressure-relief systems are adequately built, located, inspected, tested, and maintained.
(12) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(13) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(14) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety."|""
"B1. Compressors"|"9"|"Liquid ammonia sucked into compressors, lots of large droplets or more (slugging)."|"Prior incident anywhere"|"Injury on-site (needing treatment beyond first aid) or small off-site evacuation/shelter-in-place"|"Very unlikely (less than every 50 years)"|"05. Attention needed -- if any recommended actions, review status at least quarterly."|"(1) Condensation
(2) Control valve allows too much flow or remains fully open -- but not including shocks from expansion valves too far open.
(3) Controls are confusing, cumbersome, difficult, or inadequate -- such as too dim, exposed, loud, quiet, sensitive, or small.
(4) Corroding, cracking, deteriorating, flexing, stretching, warping, or wear.
(5) Design, fabrication, construction, or installation shortcoming or error.
(6) Human error or poor judgment.
(7) Inspection, testing, or maintenance (ITM) shortcoming or error.
(8) Level signal wrong -- lower than actual, or float switch stuck in low position.
(9) Mechanical jam or plugging -- moving part stuck, pilot tube or orifice plugged, and so forth.
(10) Procedure is confusing, ignored, misunderstood, or wrong.
(11) Spring problem.
(12) Temperature or humidity changes within or moderately outside of typically expected ranges."|"(1) Compressor package internal or seal damage, and if safeties fail, leak or fire.
(2) Explosion or fire more likely.
(3) Hinders maintenance or increases the need for repairs.
(4) Hinders operations. [UPDATE - SYSTEM SPECIFIC]
(5) Hinders safety, security, health, or environmental protection.
(6) Leak of ammonia contaminates the air above a roof but is unlikely to cause significant odors offsite.
(7) Leak of ammonia contaminates the air near ground level but is unlikely to cause significant odors offsite.
(8) Leak of ammonia enters a room (Case A) with ammonia-in-air sensors, audio-visual alarms, and normal and emergency ventilation.
(9) Leak of ammonia enters a room (Case B) with ammonia-in-air sensors and only normal ventilation.
(10) Leak of ammonia enters a room (Case C) with no ammonia-in-air sensors and normal ventilation.
(11) Leak of ammonia that will probably cause strong odors or worse offsite.
(12) Overpressure in equipment or piping.
(13) Shocks that could damage equipment, piping, or supports."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(3) Change management is adequate.
(4) Compressor controls and safety shutoffs are adequate, including for their motors and the vessel(s) that feed the compressors.
(5) Controls and electrical systems for ammonia refrigeration are adequately built, located, inspected, tested, and maintained.
(6) Controls automate ammonia-refrigeration operations adequately, considering procedures, staffing, and training.
(7) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(8) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(9) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(10) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(11) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(12) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(13) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
(14) Reciprocating compressors are more tolerant of liquid-ammonia refrigerant than screw compressors.
(15) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(16) Replacement parts for the ammonia-refrigeration system, including controls, electrical, and motors, are fit for their service.
(17) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(18) Safety and improvements ideas are encouraged and assessed through informal talking, routine meetings, and suggestion systems.
(19) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety.
(20) Transfer system and its piping are adequately built, controlled, located, inspected, tested, and maintained.
(21) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access."|""
