"Subsystem"|"Scenario"|"Name (what-if...)"|"Type"|"Severity with existing safeguards in place"|"Likelihood of this severity with existing safeguards in place"|"Risk Ranking"|"Possible Causes"|"Possible Consequences"|"Existing Safeguards"|"Recommended Actions"
(22) Separation of ammonia refrigeration from people is adequate and considered in change management.
(23) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access."|""
"B3. Purging non-condensable gases"|"4"|"Water-bubble column gas-outlet plugged so that pressure builds in the plastic column and one end pops off or it cracks."|"Prior incident anywhere"|"Nuisance on-site"|"2% to 5% per year (every 20 to 50 years or so)"|"02. Lower priority -- track any recommended actions on action register and resolve if convenient."|"(1) Design, fabrication, construction, or installation shortcoming or error.
(2) Mechanical jam or plugging -- moving part stuck, pilot tube or orifice plugged, and so forth."|"(1) Hinders maintenance or increases the need for repairs.
(2) Hinders operations. [UPDATE - SYSTEM SPECIFIC]
(3) Hinders safety, security, health, or environmental protection."|"(1) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(2) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(3) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety."|""
"C1. Receiver(s), high-pressure and thermosiphon [IF ANY, DESCRIBE. COMBINED?]"|"1"|"Ammonia-in-air concentrations near the King valve hinder access to it, during a leak."|"Prior incident anywhere"|"Nuisance on-site"|"Very unlikely (less than every 50 years)"|"01. Lower priority -- track any recommended actions on action register and resolve if convenient."|"(1) Corroding, cracking, deteriorating, flexing, stretching, warping, or wear."|"(1) Hinders emergency response -- firefighting, entry into unsafe places for rescue, stopping leaks, and so forth.
(2) Hinders maintenance or increases the need for repairs.
(3) Hinders operations. [UPDATE - SYSTEM SPECIFIC]
(4) Hinders safety, security, health, or environmental protection."|"(1) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(2) Safety and improvements ideas are encouraged and assessed through informal talking, routine meetings, and suggestion systems.
(3) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access."|""
"C1. Receiver(s), high-pressure and thermosiphon [IF ANY, DESCRIBE. COMBINED?]"|"2"|"High-pressure receiver level too low or too high, including backs up into condensers."|"Prior incident anywhere"|"Little or none"|"Very unlikely (less than every 50 years)"|"00. No action needed."|"(1) Design, fabrication, construction, or installation shortcoming or error.
(2) Human error or poor judgment."|"(1) Hinders operations. [UPDATE - SYSTEM SPECIFIC]"|"(1) Charging ammonia -- equipment, piping, and procedures are adequate.
(2) Compressor controls and safety shutoffs are adequate, including for their motors and the vessel(s) that feed the compressors.
(3) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(4) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(5) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety."|""
"C1. Receiver(s), high-pressure and thermosiphon [IF ANY, DESCRIBE. COMBINED?]"|"3"|"King valve sticks open (the hand-operated stop valve, also called a shutoff valve)."|"Prior incident anywhere"|"Nuisance on-site"|"Very unlikely (less than every 50 years)"|"01. Lower priority -- track any recommended actions on action register and resolve if convenient."|"(1) Corroding, cracking, deteriorating, flexing, stretching, warping, or wear.
(2) Corrosive materials in vicinity.
(3) Design, fabrication, construction, or installation shortcoming or error.
(4) Ice, frost, snow, or other-frozen-water buildup in or on equipment, floor, piping, roofs, or supports.
(5) Inspection, testing, or maintenance (ITM) shortcoming or error.
(6) Mechanical jam or plugging -- moving part stuck, pilot tube or orifice plugged, and so forth.
(7) Policies or programs -- for contractors, human resources, safety, or training -- are inadequately designed or implemented."|"(1) Hinders emergency actions -- communications, move-to-safety, headcount, closing valves in/from safe locations, and so forth.
(2) Hinders emergency response -- firefighting, entry into unsafe places for rescue, stopping leaks, and so forth.
(3) Hinders safety, security, health, or environmental protection.
(4) Human errors become more likely or more severe.
(5) Severity increases, such as injuries or fatalities more likely due to leak, fire, explosion, weak condition, or unusual load."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Change management is adequate.
(3) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(4) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(5) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(6) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(7) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(8) Replacement parts for the ammonia-refrigeration system, including controls, electrical, and motors, are fit for their service.
(9) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(10) Safety and improvements ideas are encouraged and assessed through informal talking, routine meetings, and suggestion systems.
(11) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety.
(12) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access."|""
"C1. Receiver(s), high-pressure and thermosiphon [IF ANY, DESCRIBE. COMBINED?]"|"4"|"King valve, automatic, causes shocks when it re-opens, such as after a power outage or emergency shutdown."|"Prior incident anywhere"|"Injury on-site (needing treatment beyond first aid) or small off-site evacuation/shelter-in-place"|"5% to 20% per year (every 5 to 20 years or so)"|"07. Attention needed -- if any recommended actions, review status at least monthly."|"(1) Design, fabrication, construction, or installation shortcoming or error.
(2) Inspection, testing, or maintenance (ITM) shortcoming or error.
(3) Mechanical jam or plugging -- moving part stuck, pilot tube or orifice plugged, and so forth.
(4) Procedure is confusing, ignored, misunderstood, or wrong."|"(1) Shocks that could damage equipment, piping, or supports."|"(1) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(2) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate."|""
"C1. Receiver(s), high-pressure and thermosiphon [IF ANY, DESCRIBE. COMBINED?]"|"5"|"Thermosiphon receiver level too high or low or oil accumulates in it."|"Prior incident anywhere"|"Nuisance on-site"|"Very unlikely (less than every 50 years)"|"01. Lower priority -- track any recommended actions on action register and resolve if convenient."|"(1) Design, fabrication, construction, or installation shortcoming or error."|"(1) Hinders operations. [UPDATE - SYSTEM SPECIFIC]"|"(1) Compressor controls and safety shutoffs are adequate, including for their motors and the vessel(s) that feed the compressors.
(2) Controls and electrical systems for ammonia refrigeration are adequately built, located, inspected, tested, and maintained.
(3) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service."|""
"C2. Recirculator(s) and ammonia-refrigerant pumps [UPDATE IF MULTIPLE]"|"1"|"All piping connected to a pump is blocked, such as stop valves closed, while running, leading to high pressure and temperature."|"Prior incident anywhere"|"Injury on-site (needing treatment beyond first aid) or small off-site evacuation/shelter-in-place"|"Very unlikely (less than every 50 years)"|"05. Attention needed -- if any recommended actions, review status at least quarterly."|"(1) Human error or poor judgment."|"(1) Explosion or fire more likely.
(2) Hinders maintenance or increases the need for repairs.
(3) Hinders operations. [UPDATE - SYSTEM SPECIFIC]
(4) Hinders safety, security, health, or environmental protection.
(5) Leak of ammonia contaminates the air above a roof but is unlikely to cause significant odors offsite.
(6) Leak of ammonia contaminates the air near ground level but is unlikely to cause significant odors offsite.
(7) Leak of ammonia enters a room (Case A) with ammonia-in-air sensors, audio-visual alarms, and normal and emergency ventilation.
(8) Leak of ammonia enters a room (Case B) with ammonia-in-air sensors and only normal ventilation.
(9) Leak of ammonia enters a room (Case C) with no ammonia-in-air sensors and normal ventilation.
(10) Leak of ammonia enters a room (Case D) with ammonia-in-air sensors but little-or-no ventilation.
(11) Leak of ammonia enters a room (Case E) with no ammonia-in-air sensors and little-or-no ventilation.
(12) Leak of ammonia that will probably cause strong odors or worse offsite.
(13) Overpressure in equipment or piping."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(3) Change management is adequate.
(4) Controls and electrical systems for ammonia refrigeration are adequately built, located, inspected, tested, and maintained.
(5) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(6) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(7) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(8) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(9) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(10) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(11) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
(12) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(13) Replacement parts for the ammonia-refrigeration system, including controls, electrical, and motors, are fit for their service.
(14) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(15) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety.
(16) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access."|""
"C2. Recirculator(s) and ammonia-refrigerant pumps [UPDATE IF MULTIPLE]"|"2"|"Liquid droplets are entrained in gas flowing to compressors, such as because the gas-flow speed is too fast in a suction vessel."|"Prior incident anywhere"|"Injury on-site (needing treatment beyond first aid) or small off-site evacuation/shelter-in-place"|"Very unlikely (less than every 50 years)"|"05. Attention needed -- if any recommended actions, review status at least quarterly."|"(1) Control valve allows too much flow or remains fully open -- but not including shocks from expansion valves too far open.
(2) Defrost, hot gas, timing is unsafe normally, at the start or end of a power outage or blip, when loads are low, etc. [OK?]
(3) Design, fabrication, construction, or installation shortcoming or error.
(4) Level signal wrong -- lower than actual, or float switch stuck in low position.
(5) Mechanical jam or plugging -- moving part stuck, pilot tube or orifice plugged, and so forth.
(6) Policies or programs -- for contractors, human resources, safety, or training -- are inadequately designed or implemented."|"(1) Compressor package internal or seal damage, and if safeties fail, leak or fire.
(2) Explosion or fire more likely.
(3) Hinders maintenance or increases the need for repairs.
(4) Hinders operations. [UPDATE - SYSTEM SPECIFIC]
(5) Hinders safety, security, health, or environmental protection.
(6) Leak of ammonia contaminates the air above a roof but is unlikely to cause significant odors offsite.
(7) Leak of ammonia contaminates the air near ground level but is unlikely to cause significant odors offsite.
(8) Leak of ammonia enters a room (Case A) with ammonia-in-air sensors, audio-visual alarms, and normal and emergency ventilation.
(9) Leak of ammonia enters a room (Case B) with ammonia-in-air sensors and only normal ventilation.
(10) Leak of ammonia enters a room (Case C) with no ammonia-in-air sensors and normal ventilation.
(11) Leak of ammonia that will probably cause strong odors or worse offsite.
(12) Overpressure in equipment or piping.
(13) Shocks that could damage equipment, piping, or supports."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Air-cooling equipment and piping are adequately built, controlled, located, inspected, tested, and maintained.
(3) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(4) Change management is adequate.
(5) Compressor controls and safety shutoffs are adequate, including for their motors and the vessel(s) that feed the compressors.
(6) Controls and electrical systems for ammonia refrigeration are adequately built, located, inspected, tested, and maintained.
(7) Controls automate ammonia-refrigeration operations adequately, considering procedures, staffing, and training.
(8) Defrost, hot gas, is built and controlled adequately to handle a reasonable range of circumstances. [OK?]
(9) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(10) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(11) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(12) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(13) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(14) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(15) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
(16) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(17) Replacement parts for the ammonia-refrigeration system, including controls, electrical, and motors, are fit for their service.
(18) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(19) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety.
(20) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access."|""
"C2. Recirculator(s) and ammonia-refrigerant pumps [UPDATE IF MULTIPLE]"|"3"|"Liquid level too high or too low in recirculator vessel."|"Prior incident anywhere"|"Injury on-site (needing treatment beyond first aid) or small off-site evacuation/shelter-in-place"|"Very unlikely (less than every 50 years)"|"05. Attention needed -- if any recommended actions, review status at least quarterly."|"(1) Control valve allows too little or no flow, including expansion, gas-powered, motorized, and solenoid valves and regulators.
(2) Control valve allows too much flow or remains fully open -- but not including shocks from expansion valves too far open.
(3) Controls are confusing, cumbersome, difficult, or inadequate -- such as too dim, exposed, loud, quiet, sensitive, or small.
(4) Corroding, cracking, deteriorating, flexing, stretching, warping, or wear.
(5) Design, fabrication, construction, or installation shortcoming or error.
(6) Filter or strainer clogged.
(7) Human error or poor judgment.
(8) Inspection, testing, or maintenance (ITM) shortcoming or error.
(9) Level signal wrong -- higher than actual, or float switch stuck in high position.
(10) Level signal wrong -- lower than actual, or float switch stuck in low position.
(11) Mechanical jam or plugging -- moving part stuck, pilot tube or orifice plugged, and so forth.
(12) Procedure is confusing, ignored, misunderstood, or wrong.
(13) Shocks or vibrations cause damage.
(14) Spring problem.
(15) Valve-seat seal failure (seat-gasket degraded, debris on seat, not tight enough, etc.)"|"(1) Compressor contains liquid ammonia refrigerant, when it starts, due to condensation while off.
(2) Explosion or fire more likely.
(3) Hinders maintenance or increases the need for repairs.
(4) Hinders operations. [UPDATE - SYSTEM SPECIFIC]
(5) Hinders safety, security, health, or environmental protection.
(6) Leak of ammonia contaminates the air above a roof but is unlikely to cause significant odors offsite.
(7) Leak of ammonia contaminates the air near ground level but is unlikely to cause significant odors offsite.
(8) Leak of ammonia enters a room (Case A) with ammonia-in-air sensors, audio-visual alarms, and normal and emergency ventilation.
(9) Leak of ammonia enters a room (Case B) with ammonia-in-air sensors and only normal ventilation.
(10) Leak of ammonia enters a room (Case C) with no ammonia-in-air sensors and normal ventilation.
(11) Leak of ammonia that will probably cause strong odors or worse offsite.
(12) Overpressure in equipment or piping.
(13) Shocks that could damage equipment, piping, or supports."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Air-cooling equipment and piping are adequately built, controlled, located, inspected, tested, and maintained.
(3) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(4) Change management is adequate.
(5) Compressor controls and safety shutoffs are adequate, including for their motors and the vessel(s) that feed the compressors.
(6) Controls and electrical systems for ammonia refrigeration are adequately built, located, inspected, tested, and maintained.
(7) Controls automate ammonia-refrigeration operations adequately, considering procedures, staffing, and training.
(8) Defrost, hot gas, is built and controlled adequately to handle a reasonable range of circumstances. [OK?]
(9) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(10) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(11) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(12) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(13) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(14) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(15) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
(16) Pump safety shutoffs are adequate, for both ammonia and cooling-water pumps, including for their motors.
(17) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(18) Replacement parts for the ammonia-refrigeration system, including controls, electrical, and motors, are fit for their service.
(19) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(20) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety.
(21) Transfer system and its piping are adequately built, controlled, located, inspected, tested, and maintained.
(22) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access."|""
"C2. Recirculator(s) and ammonia-refrigerant pumps [UPDATE IF MULTIPLE]"|"4"|"Pump overheats due to inadequate ammonia-refrigerant flow to motor, sealed in same housing as pump impeller. [IF APPLICABLE]"|"Prior incident anywhere"|"Nuisance on-site"|"Very unlikely (less than every 50 years)"|"01. Lower priority -- track any recommended actions on action register and resolve if convenient."|"(1) Design, fabrication, construction, or installation shortcoming or error.
(2) Human error or poor judgment."|"(1) Hinders maintenance or increases the need for repairs.
(2) Hinders operations. [UPDATE - SYSTEM SPECIFIC]
(3) Hinders safety, security, health, or environmental protection."|"(1) Change management is adequate.
(2) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(3) Pumps, ammonia-refrigerant, and their piping are adequately built, controlled, located, inspected, tested, and maintained.
(4) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(5) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety."|""
"C2. Recirculator(s) and ammonia-refrigerant pumps [UPDATE IF MULTIPLE]"|"5"|"Pump-discharge check valve leaks by, so some flow in reverse direction."|"Prior incident anywhere"|"Nuisance on-site"|"2% to 5% per year (every 20 to 50 years or so)"|"02. Lower priority -- track any recommended actions on action register and resolve if convenient."|"(1) Corroding, cracking, deteriorating, flexing, stretching, warping, or wear.
(2) Mechanical jam or plugging -- moving part stuck, pilot tube or orifice plugged, and so forth.
(3) Spring problem."|"(1) Hinders operations. [UPDATE - SYSTEM SPECIFIC]"|"(1) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(2) Production monitoring and quality control.
(3) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(4) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety."|""
"C2. Recirculator(s) and ammonia-refrigerant pumps [UPDATE IF MULTIPLE]"|"6"|"Pump-discharge piping or minimum-flow bypass piping has liquid speeds that cause interior erosion of piping."|"Prior incident anywhere"|"Room evacuation or off-site nuisance"|"2% to 5% per year (every 20 to 50 years or so)"|"04. Attention needed -- if any recommended actions, review status at least twice per year."|"(1) Design, fabrication, construction, or installation shortcoming or error.
(2) Human error or poor judgment."|"(1) Hinders maintenance or increases the need for repairs.
(2) Hinders operations. [UPDATE - SYSTEM SPECIFIC]
(3) Hinders safety, security, health, or environmental protection.
(4) Leak of ammonia contaminates the air above a roof but is unlikely to cause significant odors offsite.
(5) Leak of ammonia contaminates the air near ground level but is unlikely to cause significant odors offsite.
(6) Leak of ammonia enters a room (Case A) with ammonia-in-air sensors, audio-visual alarms, and normal and emergency ventilation.
(7) Leak of ammonia enters a room (Case B) with ammonia-in-air sensors and only normal ventilation.
(8) Leak of ammonia enters a room (Case C) with no ammonia-in-air sensors and normal ventilation.
(9) Leak of ammonia enters a room (Case D) with ammonia-in-air sensors but little-or-no ventilation.
(10) Leak of ammonia enters a room (Case E) with no ammonia-in-air sensors and little-or-no ventilation.
(11) Leak of ammonia that will probably cause strong odors or worse offsite."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(3) Change management is adequate.
(4) Controls and electrical systems for ammonia refrigeration are adequately built, located, inspected, tested, and maintained.
(5) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(6) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(7) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(8) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(9) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(10) Labeling of equipment, pipes, and valves is adequate, inspected at least yearly, and maintained as needed.
(11) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(12) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
(13) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(14) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety.
(15) Separation of ammonia refrigeration from people is adequate and considered in change management.
(16) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access."|""
"C2. Recirculator(s) and ammonia-refrigerant pumps [UPDATE IF MULTIPLE]"|"7"|"Pump-discharge pressure too high due to closed valve, design shortcoming, plugged orifice, and so forth."|"Prior incident anywhere"|"Nuisance on-site"|"Very unlikely (less than every 50 years)"|"01. Lower priority -- track any recommended actions on action register and resolve if convenient."|"(1) Control valve allows too little or no flow, including expansion, gas-powered, motorized, and solenoid valves and regulators.
(2) Design, fabrication, construction, or installation shortcoming or error.
(3) Human error or poor judgment.
(4) Pressure-relief system inadequate."|"(1) Hinders maintenance or increases the need for repairs.
(2) Hinders operations. [UPDATE - SYSTEM SPECIFIC]"|"(1) Change management is adequate.
(2) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(3) Production monitoring and quality control.
(4) Pumps, ammonia-refrigerant, and their piping are adequately built, controlled, located, inspected, tested, and maintained.
(5) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(6) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety."|""
"C2. Recirculator(s) and ammonia-refrigerant pumps [UPDATE IF MULTIPLE]"|"8"|"Pump-suction pressure too low due to closed valve, liquid-level low, design shortcoming, etc., causing cavitation, etc."|"Prior incident anywhere"|"Little or none"|"5% to 20% per year (every 5 to 20 years or so)"|"00. No action needed."|"(1) Control valve allows too little or no flow, including expansion, gas-powered, motorized, and solenoid valves and regulators.
(2) Design, fabrication, construction, or installation shortcoming or error.
(3) Human error or poor judgment.
(4) Mechanical jam or plugging -- moving part stuck, pilot tube or orifice plugged, and so forth."|"(1) Hinders maintenance or increases the need for repairs.
(2) Hinders operations. [UPDATE - SYSTEM SPECIFIC]
(3) Hinders safety, security, health, or environmental protection."|"(1) Change management is adequate.
(2) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(3) Pump safety shutoffs are adequate, for both ammonia and cooling-water pumps, including for their motors.
(4) Pumps, ammonia-refrigerant, and their piping are adequately built, controlled, located, inspected, tested, and maintained.
(5) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(6) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety."|""
"C2. Recirculator(s) and ammonia-refrigerant pumps [UPDATE IF MULTIPLE]"|"9"|"Volute-vent valve left closed while pump cycles on and off, causing vapor lock or cavitation. [IF APPLICABLE]"|"Prior incident anywhere"|"Nuisance on-site"|"2% to 5% per year (every 20 to 50 years or so)"|"02. Lower priority -- track any recommended actions on action register and resolve if convenient."|"(1) Human error or poor judgment."|"(1) Hinders maintenance or increases the need for repairs.
(2) Hinders operations. [UPDATE - SYSTEM SPECIFIC]
(3) Hinders safety, security, health, or environmental protection."|"(1) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(2) Pumps, ammonia-refrigerant, and their piping are adequately built, controlled, located, inspected, tested, and maintained.
(3) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(4) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety."|""
"C3. Transfer system"|"1"|"Check valve leaks by at inlet, so some hot gas flows into liquid-inlet piping and [IF APPLIC.] vessel when transfer attempted."|"Prior incident anywhere"|"Room evacuation or off-site nuisance"|"Very unlikely (less than every 50 years)"|"03. Lower priority -- track any recommended actions on action register and resolve if convenient."|"(1) Corroding, cracking, deteriorating, flexing, stretching, warping, or wear.
(2) Mechanical jam or plugging -- moving part stuck, pilot tube or orifice plugged, and so forth."|"(1) Hinders maintenance or increases the need for repairs.
(2) Hinders operations. [UPDATE - SYSTEM SPECIFIC]
(3) Hinders safety, security, health, or environmental protection.
(4) Shocks that could damage equipment, piping, or supports."|"(1) Change management is adequate.
(2) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(3) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(4) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(5) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety."|""
"C3. Transfer system"|"2"|"Check valve leaks by at outlet [ADD WHAT WOULD LEAK BY, EXCESSIVE REVERSE SPINNING OF ANY PUMPS, AND PIPING IT MAY ENTER]."|"Prior incident anywhere"|"Nuisance on-site"|"2% to 5% per year (every 20 to 50 years or so)"|"02. Lower priority -- track any recommended actions on action register and resolve if convenient."|"(1) Corroding, cracking, deteriorating, flexing, stretching, warping, or wear.
(2) Mechanical jam or plugging -- moving part stuck, pilot tube or orifice plugged, and so forth."|"(1) Hinders operations. [UPDATE - SYSTEM SPECIFIC]
(2) Pump spins in reverse direction at much higher than its design speed. [IF APPLICABLE, ADD LEAK CONSEQUENCES TO SCENARIO]"|"(1) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(2) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety."|""
"C3. Transfer system"|"3"|"Check valve, inlet or outlet, slams shut when transfers start or stop."|"Prior incident anywhere"|"Nuisance on-site"|"5% to 20% per year (every 5 to 20 years or so)"|"03. Lower priority -- track any recommended actions on action register and resolve if convenient."|"(1) Design, fabrication, construction, or installation shortcoming or error.
(2) Inspection, testing, or maintenance (ITM) shortcoming or error."|"(1) Hinders maintenance or increases the need for repairs.
(2) Hinders safety, security, health, or environmental protection.
(3) Shocks that could damage equipment, piping, or supports."|"(1) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(2) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(3) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety.
(4) Transfer system and its piping are adequately built, controlled, located, inspected, tested, and maintained."|""
"C3. Transfer system"|"4"|"Float switch stuck in high position, so no additional transfers and hot gas flows in outlet piping to [DESCRIBE]."|"Prior incident anywhere"|"Nuisance on-site"|"2% to 5% per year (every 20 to 50 years or so)"|"02. Lower priority -- track any recommended actions on action register and resolve if convenient."|"(1) Corroding, cracking, deteriorating, flexing, stretching, warping, or wear.
(2) Inspection, testing, or maintenance (ITM) shortcoming or error.
(3) Level signal wrong -- higher than actual, or float switch stuck in high position.
(4) Mechanical jam or plugging -- moving part stuck, pilot tube or orifice plugged, and so forth."|"(1) Hinders operations. [UPDATE - SYSTEM SPECIFIC]"|"(1) Compressor controls and safety shutoffs are adequate, including for their motors and the vessel(s) that feed the compressors.
(2) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(3) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety."|""
"C3. Transfer system"|"5"|"Float switch stuck in low position, so no additional transfers and [SUMMARIZE OTHER OUTCOMES]."|"Prior incident anywhere"|"Nuisance on-site"|"2% to 5% per year (every 20 to 50 years or so)"|"02. Lower priority -- track any recommended actions on action register and resolve if convenient."|"(1) Corroding, cracking, deteriorating, flexing, stretching, warping, or wear.
(2) Inspection, testing, or maintenance (ITM) shortcoming or error.
(3) Level signal wrong -- lower than actual, or float switch stuck in low position.
(4) Mechanical jam or plugging -- moving part stuck, pilot tube or orifice plugged, and so forth."|"(1) Hinders operations. [UPDATE - SYSTEM SPECIFIC]"|"(1) Compressor controls and safety shutoffs are adequate, including for their motors and the vessel(s) that feed the compressors.
(2) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(3) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety."|""
"C3. Transfer system"|"6"|"Too little liquid is transferred due to controls, pump [IF APPLICABLE], valve, or other problem."|"Prior incident anywhere"|"Nuisance on-site"|"2% to 5% per year (every 20 to 50 years or so)"|"02. Lower priority -- track any recommended actions on action register and resolve if convenient."|"(1) Control valve allows too little or no flow, including expansion, gas-powered, motorized, and solenoid valves and regulators.
(2) Controls are confusing, cumbersome, difficult, or inadequate -- such as too dim, exposed, loud, quiet, sensitive, or small.
(3) Filter or strainer clogged.
(4) Human error or poor judgment.
(5) Inspection, testing, or maintenance (ITM) shortcoming or error.
(6) Level signal wrong -- higher than actual, or float switch stuck in high position.
(7) Level signal wrong -- lower than actual, or float switch stuck in low position.
(8) Mechanical jam or plugging -- moving part stuck, pilot tube or orifice plugged, and so forth.
(9) Spring problem."|"(1) Hinders operations. [UPDATE - SYSTEM SPECIFIC]"|"(1) Change management is adequate.
(2) Compressor controls and safety shutoffs are adequate, including for their motors and the vessel(s) that feed the compressors.
(3) Controls automate ammonia-refrigeration operations adequately, considering procedures, staffing, and training.
(4) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(5) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(6) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety."|""
"C3. Transfer system"|"7"|"Too much liquid is transferred due to controls, valve, or other problem."|"Prior incident anywhere"|"Nuisance on-site"|"2% to 5% per year (every 20 to 50 years or so)"|"02. Lower priority -- track any recommended actions on action register and resolve if convenient."|"(1) Control valve allows too much flow or remains fully open -- but not including shocks from expansion valves too far open.
(2) Controls are confusing, cumbersome, difficult, or inadequate -- such as too dim, exposed, loud, quiet, sensitive, or small.
(3) Human error or poor judgment.
(4) Inspection, testing, or maintenance (ITM) shortcoming or error.
(5) Mechanical jam or plugging -- moving part stuck, pilot tube or orifice plugged, and so forth.
(6) Valve-seat seal failure (seat-gasket degraded, debris on seat, not tight enough, etc.)"|"(1) Hinders operations. [UPDATE - SYSTEM SPECIFIC]"|"(1) Change management is adequate.
(2) Controls automate ammonia-refrigeration operations adequately, considering procedures, staffing, and training.
(3) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(4) Pump safety shutoffs are adequate, for both ammonia and cooling-water pumps, including for their motors.
(5) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(6) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety."|""
"D1. Air-cooling equipment, including defrosting"|"1"|"Check valve between drip pan (heated by hot gas during defrost) and coil leaks by. [IF APPLICABLE]"|"Prior incident anywhere"|"Injury on-site (needing treatment beyond first aid) or small off-site evacuation/shelter-in-place"|"Very unlikely (less than every 50 years)"|"05. Attention needed -- if any recommended actions, review status at least quarterly."|"(1) Inspection, testing, or maintenance (ITM) shortcoming or error.
(2) Mechanical jam or plugging -- moving part stuck, pilot tube or orifice plugged, and so forth.
(3) Spring problem.
(4) Valve-seat seal failure (seat-gasket degraded, debris on seat, not tight enough, etc.)"|"(1) Hinders maintenance or increases the need for repairs.
(2) Hinders operations. [UPDATE - SYSTEM SPECIFIC]
(3) Hinders safety, security, health, or environmental protection.
(4) Leak of ammonia contaminates the air above a roof but is unlikely to cause significant odors offsite.
(5) Leak of ammonia contaminates the air near ground level but is unlikely to cause significant odors offsite.
(6) Leak of ammonia enters a room (Case A) with ammonia-in-air sensors, audio-visual alarms, and normal and emergency ventilation.
(7) Leak of ammonia enters a room (Case B) with ammonia-in-air sensors and only normal ventilation.
(8) Leak of ammonia enters a room (Case C) with no ammonia-in-air sensors and normal ventilation.
(9) Leak of ammonia enters a room (Case D) with ammonia-in-air sensors but little-or-no ventilation.
(10) Leak of ammonia enters a room (Case E) with no ammonia-in-air sensors and little-or-no ventilation.
(11) Leak of ammonia that will probably cause strong odors or worse offsite.
(12) Shocks that could damage equipment, piping, or supports."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Air-cooling equipment and piping are adequately built, controlled, located, inspected, tested, and maintained.
(3) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(4) Controls and electrical systems for ammonia refrigeration are adequately built, located, inspected, tested, and maintained.
(5) Defrost, hot gas, is built and controlled adequately to handle a reasonable range of circumstances. [OK?]
(6) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(7) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(8) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(9) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(10) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(11) Labeling of equipment, pipes, and valves is adequate, inspected at least yearly, and maintained as needed.
(12) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(13) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
(14) Refrigerating-machinery room and its safety systems are adequately built, controlled, located, inspected, tested, and maintained
(15) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(16) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety.
(17) Separation of ammonia refrigeration from people is adequate and considered in change management.
(18) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access."|""
"D1. Air-cooling equipment, including defrosting"|"2"|"Coil corrosion or erosion, external or internal."|"Prior incident anywhere"|"Room evacuation or off-site nuisance"|"2% to 5% per year (every 20 to 50 years or so)"|"04. Attention needed -- if any recommended actions, review status at least twice per year."|"(1) Corroding, cracking, deteriorating, flexing, stretching, warping, or wear.
(2) Corrosive materials in vicinity.
(3) Design, fabrication, construction, or installation shortcoming or error.
(4) Inspection, testing, or maintenance (ITM) shortcoming or error."|"(1) Hinders maintenance or increases the need for repairs.
(2) Hinders operations. [UPDATE - SYSTEM SPECIFIC]
(3) Hinders safety, security, health, or environmental protection.
(4) Leak of ammonia enters a room (Case B) with ammonia-in-air sensors and only normal ventilation.
(5) Leak of ammonia enters a room (Case C) with no ammonia-in-air sensors and normal ventilation.
(6) Leak of ammonia enters a room (Case D) with ammonia-in-air sensors but little-or-no ventilation.
(7) Leak of ammonia enters a room (Case E) with no ammonia-in-air sensors and little-or-no ventilation."|"(1) Access is adequate to ammonia-refrigeration equipment and piping.
(2) Air-cooling equipment and piping are adequately built, controlled, located, inspected, tested, and maintained.
(3) Ammonia has good warning properties, unlike, for example, propane or halocarbon refrigerants.
(4) Change management is adequate.
(5) Cleaning on or near the ammonia-refrigeration system is adequately safe, including clean-in-place.
(6) Controls and electrical systems for ammonia refrigeration are adequately built, located, inspected, tested, and maintained.
(7) Emergency-action plan, equipment, and training, for employees and contractors, is adequate and increases awareness.
(8) Emergency-response capabilities and coordination are adequate, considering off-site populations and potential incidents.
(9) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(10) Fire-safety systems and means of egress are adequately built, located, inspected, tested, and maintained.
(11) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(12) Leak detection includes ammonia-in-air sensors that trigger alarms and other actions.
(13) Open flames and over 800 F surfaces, reasonable separation from where an ammonia leak may cause a flammable atmosphere.
(14) Safe-work practices, including for confined spaces, electrical, hot work, lifts and vehicles, mechanical, and lockout-tagout.
(15) Safety and improvements ideas are encouraged and assessed through informal talking, routine meetings, and suggestion systems.
(16) Safety, training, contractor, and human-resources policies and programs are adequate, including for process safety.
(17) Separation of ammonia refrigeration from people is adequate and considered in change management.
(18) Valves are present where needed for maintenance and leak mitigation, with adequate backup and access."|""
"D1. Air-cooling equipment, including defrosting"|"3"|"Evaporating temperature is too low, due to upstream/back-pressure regulator set wrong or other cause."|"Prior incident anywhere"|"Nuisance on-site"|"5% to 20% per year (every 5 to 20 years or so)"|"03. Lower priority -- track any recommended actions on action register and resolve if convenient."|"(1) Control valve allows too much flow or remains fully open -- but not including shocks from expansion valves too far open.
(2) Controls are confusing, cumbersome, difficult, or inadequate -- such as too dim, exposed, loud, quiet, sensitive, or small.
(3) Human error or poor judgment.
(4) Mechanical jam or plugging -- moving part stuck, pilot tube or orifice plugged, and so forth.
(5) Spring problem."|"(1) Hinders maintenance or increases the need for repairs.
(2) Hinders operations. [UPDATE - SYSTEM SPECIFIC]
(3) Hinders safety, security, health, or environmental protection.
(4) Shocks that could damage equipment, piping, or supports."|"(1) Controls automate ammonia-refrigeration operations adequately, considering procedures, staffing, and training.
(2) Equipment and piping -- including valves, vessels, and supports -- are all suitable for their ammonia-refrigeration service.
(3) Inspection, testing, and maintenance (ITM) of the ammonia-refrigeration system and its safety systems are adequate.
(4) Production monitoring and quality control.
